          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:voltmeter" id="1495858861" x="2034" y="342" w="26" h="44" z="80" orient="4" defn="master:voltmeter" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26842314">
            <param name="Name" value="Vpv" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2142" y="378" w="28" h="10" orient="0" id="1332622273" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2142" y="324" w="28" h="28" orient="0" id="1487566121" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="451425864" x="2286" y="378" w="78" h="53" z="90" orient="4" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Temperature" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="50" />
            <param name="Min" value="0" />
            <param name="Value" value="28.0" />
            <param name="Units" value="C" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Temperature" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="50" />
            <param name="Min" value="0" />
            <param name="Value" value="28.0" />
            <param name="Units" value="C" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Temperature" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="50" />
            <param name="Min" value="0" />
            <param name="Value" value="28.0" />
            <param name="Units" value="C" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Temperature" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="50" />
            <param name="Min" value="0" />
            <param name="Value" value="28.0" />
            <param name="Units" value="C" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Temperature" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="50" />
            <param name="Min" value="0" />
            <param name="Value" value="28.0" />
            <param name="Units" value="C" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Temperature" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="50" />
            <param name="Min" value="0" />
            <param name="Value" value="28.0" />
            <param name="Units" value="C" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Temperature" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="50" />
            <param name="Min" value="0" />
            <param name="Value" value="28.0" />
            <param name="Units" value="C" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Temperature" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="50" />
            <param name="Min" value="0" />
            <param name="Value" value="28.0" />
            <param name="Units" value="C" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="Temperature" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="50" />
            <param name="Min" value="0" />
            <param name="Value" value="28.0" />
            <param name="Units" value="C" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1431312717" x="2376" y="558" w="60" h="53" z="100" orient="6" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Irradiation" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1500" />
            <param name="Min" value="0" />
            <param name="Value" value="1000.0" />
            <param name="Units" value="W/m2" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Irradiation" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1500" />
            <param name="Min" value="0" />
            <param name="Value" value="1200.0" />
            <param name="Units" value="W/m2" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Irradiation" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1500" />
            <param name="Min" value="0" />
            <param name="Value" value="1200.0" />
            <param name="Units" value="W/m2" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Irradiation" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1500" />
            <param name="Min" value="0" />
            <param name="Value" value="1200.0" />
            <param name="Units" value="W/m2" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Irradiation" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1500" />
            <param name="Min" value="0" />
            <param name="Value" value="1200.0" />
            <param name="Units" value="W/m2" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Irradiation" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1500" />
            <param name="Min" value="0" />
            <param name="Value" value="1200.0" />
            <param name="Units" value="W/m2" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Irradiation" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1500" />
            <param name="Min" value="0" />
            <param name="Value" value="1200.0" />
            <param name="Units" value="W/m2" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Irradiation" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1500" />
            <param name="Min" value="0" />
            <param name="Value" value="1200.0" />
            <param name="Units" value="W/m2" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="Irradiation" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1500" />
            <param name="Min" value="0" />
            <param name="Value" value="1200.0" />
            <param name="Units" value="W/m2" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="947296073" name="" x="2088" y="414" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1236921922" x="4266" y="1350" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vpv" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="322636530" name="" x="4266" y="1350" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="899637763" x="4320" y="1350" w="41" h="40" z="990" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vpv" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.3" />
            <param name="Max" value="0.4" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="847875924" x="1836" y="234" w="56" h="31" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="666653">
            <param name="L" value="2.5 [mH]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="491874797" x="1800" y="270" w="63" h="48" z="2440" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="Q" />
            <param name="Type" value="3" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="1e-4 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="EFVD" value="1.9e-3 [kV]" />
            <param name="EBO" value="17 [kV]" />
            <param name="Erw" value="17 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="403959242" x="1764" y="270" w="21" h="44" z="30" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26842314">
            <param name="Name" value="VL" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="1723414925" x="1764" y="234" w="44" h="36" z="1" orient="7" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="DH" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="1e-4 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="EFVD" value="1.2e-3 [kV]" />
            <param name="EBO" value="12 [kV]" />
            <param name="Erw" value="12 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1800" y="306" w="10" h="190" orient="0" id="831973311" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="180" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1782" y="234" w="64" h="10" orient="0" id="128265386" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1800" y="270" w="10" h="46" orient="0" id="117458644" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1764" y="234" w="28" h="10" orient="0" id="1419517523" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1865697076" x="1836" y="306" w="44" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="GBoost" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1764" y="270" w="46" h="10" orient="0" id="121970171" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1764" y="306" w="46" h="10" orient="0" id="415642123" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1502303017" name="" x="2520" y="990" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="141395890" x="2520" y="990" w="34" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_dc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2700" y="900" w="10" h="28" orient="0" id="988421690" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2628" y="954" w="46" h="10" orient="0" id="804479915" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2736" y="954" w="46" h="10" orient="0" id="347606290" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="861463854" x="2592" y="954" w="80" h="64" z="490" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2520" y="954" w="46" h="10" orient="0" id="1923521378" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="827212651" x="3258" y="1098" w="44" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="GBoost" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3222" y="1062" w="28" h="118" orient="0" id="323630100" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3222" y="990" w="10" h="46" orient="0" id="385871201" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3168" y="954" w="64" h="10" orient="0" id="1366080120" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="915787806" x="3006" y="990" w="62" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ref_Boost" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2988" y="990" w="244" h="10" orient="0" id="1862241141" disable="false">
          <vertex x="0" y="0" />
          <vertex x="234" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="188228844" x="3204" y="954" w="26" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="carr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:fp_int" defn="master:fp_int" id="1726054312" x="3258" y="1026" w="61" h="188" z="2280" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27492129">
            <param name="Type" value="1" />
            <param name="PNum" value="0" />
            <param name="Blck" value="1" />
            <param name="PFormat" value="0" />
            <param name="detect" value="0" />
            <param name="max" value="360.0" />
            <param name="min" value="0.0" />
            <param name="BType" value="0" />
            <param name="PTime" value="0.005 [s]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1987826285" x="3060" y="954" w="76" h="22" z="540" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="5000" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sig_gen" defn="master:sig_gen" id="17792841" x="3132" y="954" w="80" h="59" z="550" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68740087">
            <param name="Max" value="1.01" />
            <param name="Min" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1843649417" name="" x="2088" y="324" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1528881762" x="2520" y="954" w="58" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vdc_Base" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" defn="master:ammeter" id="1234705699" x="1638" y="234" w="44" h="28" z="20" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="119030036">
            <param name="Name" value="I_dc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="19328438" x="2574" y="1260" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_dc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="506488657" x="2628" y="1296" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I_dc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="1202784158" x="2628" y="1260" w="80" h="56" z="840" orient="0" defn="master:mult" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="774998990" name="" x="2574" y="1260" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:realpole" id="5200661" x="2700" y="1260" w="80" h="38" z="850" orient="0" defn="master:realpole" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="96177319">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="Dim" value="1" />
            <param name="G" value="1.0" />
            <param name="T" value="0.01 [s]" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1683375538" name="" x="2736" y="1260" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="794372947" x="4320" y="1134" w="44" h="40" z="860" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P_dc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.3" />
            <param name="Max" value="0.4" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1008562927" name="frame" x="2340" y="1494" w="684" h="792" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="2736,414" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="true" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="1008562927" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="131041823" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="131041823" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1343619960" name="P_PV" link="1195836131" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="803120640" name="P_MPPT" link="755267343" color="50331648" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="211391029" name="P_dc" link="794372947" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1078227141" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.5" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1078227141" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="773096630" name="VrefMPPT" link="1077776061" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="142585383" name="Vpv" link="899637763" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1556035077" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.05" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1556035077" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1920859327" name="I_dc" link="1936253199" color="0" bold="0" show="-2" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="713610889" name="Ipv" link="1461321556" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="767443047" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="767443047" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="270336395" name="Ref_Boost" link="1384529854" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="426654043" x="3258" y="918" w="28" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" id="1236293138" x="2664" y="900" w="44" h="25" z="1880" orient="0" defn="master:inv" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1593623013" x="2646" y="900" w="28" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1367686449" name="" x="2664" y="900" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="SimpleSolarFarm:PI_AntiWindUp" id="1825755441" x="2700" y="954" w="87" h="81" z="1930" orient="0" defn="SimpleSolarFarm:PI_AntiWindUp" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="0.1" />
            <param name="Ti" value="1" />
            <param name="Kaw" value="1" />
            <param name="MaxOut" value="0.34" />
            <param name="MinOut" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1216547135" x="4320" y="1278" w="45" h="40" z="940" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="V_dc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.3" />
            <param name="Max" value="0.4" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1041806065" name="" x="4266" y="1278" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1512924270" x="4266" y="1278" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_dc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1577650680" name="" x="4266" y="1206" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1384529854" x="4320" y="1206" w="73" h="40" z="2170" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Ref_Boost" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.3" />
            <param name="Max" value="0.4" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="132758236" x="4266" y="1206" w="62" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ref_Boost" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1461321556" x="4320" y="1314" w="41" h="40" z="960" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Ipv" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.3" />
            <param name="Max" value="0.4" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="422537260" name="" x="4266" y="1314" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1959118726" x="4266" y="1314" w="22" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ipv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="213648301" x="4266" y="1242" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I_dc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1730768453" name="" x="4266" y="1242" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1936253199" x="4320" y="1242" w="41" h="40" z="900" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="I_dc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.3" />
            <param name="Max" value="0.4" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1030661146" x="2664" y="990" w="76" h="22" z="530" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1589131191" name="" x="1980" y="234" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <User classid="UserCmp" name="capacitor" defn="master:capacitor" id="933992388" x="1890" y="270" w="34" h="54" z="1" orient="1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108275881">
            <param name="C" value="100 [uF]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="855903650" name="" x="1890" y="270" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1859603592" name="" x="1890" y="306" w="10" h="190" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="180" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1072022261" name="" x="1980" y="414" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="847769487" name="" x="1980" y="306" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1781467515" name="" x="4266" y="1440" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1077776061" x="4320" y="1440" w="71" h="40" z="1020" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="VrefMPPT" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.3" />
            <param name="Max" value="0.4" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2088627235" x="4266" y="1440" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VrefMPPT" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="888211032" name="" x="2520" y="1224" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:sumjct" id="756904921" x="2574" y="1188" w="80" h="64" z="760" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2078609615" x="2376" y="1170" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vpv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1223206864" x="2376" y="1206" w="22" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ipv" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2376" y="1170" w="46" h="10" orient="0" id="27458945" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2376" y="1206" w="46" h="10" orient="0" id="1485318672" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="353495222" x="2520" y="1188" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VrefMPPT" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2484" y="1188" w="64" h="10" orient="0" id="1062270902" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1871135228" x="2520" y="1224" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vpv" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="1157231880" x="864" y="1368" w="80" h="60" z="1170" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="2019362559" x="756" y="1440" w="80" h="36" z="830" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="System_Freq" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1485123133" name="" x="864" y="1422" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1874970877" name="" x="792" y="1440" w="82" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="945728971" x="864" y="1440" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Wbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2117040554" x="936" y="1368" w="64" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="INV_Lbase" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="144377448" name="" x="900" y="1368" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="389724706" x="414" y="1692" w="64" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="INV_Lbase" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1016039178" name="" x="414" y="1692" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1963185521" name="" x="1908" y="1674" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1314" y="1260" w="10" h="46" orient="0" id="1826709290" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1685714771" x="1314" y="1296" w="70" h="40" z="710" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vdc_Base" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="0.4" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="821127055" x="1350" y="1260" w="80" h="61" z="680" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="451666662" x="1350" y="1224" w="34" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_dc" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="1307420852" x="1548" y="1152" w="82" h="90" z="1680" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var_switch" id="335446824" x="3042" y="1026" w="116" h="53" z="630" orient="4" defn="master:var_switch" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86328302">
            <param name="Name" value="MPPT to V_dc CTRL" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="0" />
            <param name="Min" value="1" />
            <param name="conv" value="1" />
            <param name="Ton" value="MPPT" />
            <param name="Toff" value="Vdc" />
          </paramlist>
          <paramlist link="-1" name="Alternative">
            <param name="Name" value="MPPT to V_dc CTRL" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist link="-1" name="F01">
            <param name="Name" value="MPPT to V_dc CTRL" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03">
            <param name="Name" value="MPPT to V_dc CTRL" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist link="-1" name="DBS">
            <param name="Name" value="MPPT to V_dc CTRL" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist link="-1" name="Fault">
            <param name="Name" value="MPPT to V_dc CTRL" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist link="-1" name="ACF1">
            <param name="Name" value="MPPT to V_dc CTRL" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist link="-1" name="SubModUV">
            <param name="Name" value="MPPT to V_dc CTRL" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist link="-1" name="Base">
            <param name="Name" value="MPPT to V_dc CTRL" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="1566" y="1206" w="72" h="126" id="428055206" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Switch" id="495129652" name="MPPT to V_dc CTRL" link="335446824" />
        </Frame>
        <Wire classid="WireOrthogonal" id="2009942736" name="" x="1458" y="1152" w="10" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="634057980" name="" x="1458" y="1116" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="755267343" x="4320" y="1404" w="62" h="40" z="2140" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P_MPPT" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.3" />
            <param name="Max" value="0.4" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2682" y="1188" w="46" h="10" orient="0" id="1622668849" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="861615243" x="2700" y="1188" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_MPPT" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="215187111" x="2646" y="1080" w="38" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_Min" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="923689193" name="" x="4320" y="1404" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="785744118" x="2826" y="1224" w="76" h="22" z="810" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="SimpleSolarFarm:PI_AntiWindUp" id="480962023" x="2862" y="1188" w="87" h="81" z="1960" orient="0" defn="SimpleSolarFarm:PI_AntiWindUp" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="0.1" />
            <param name="Ti" value="0.1" />
            <param name="Kaw" value="1" />
            <param name="MaxOut" value="0.7" />
            <param name="MinOut" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="697622755" name="" x="2826" y="1134" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1414434180" x="2808" y="1134" w="28" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" id="520658908" x="2826" y="1134" w="44" h="25" z="1920" orient="0" defn="master:inv" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="2105379619" x="2754" y="1188" w="80" h="64" z="1910" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2790" y="1188" w="46" h="10" orient="0" id="237083023" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2862" y="1134" w="10" h="28" orient="0" id="163549137" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1448184188" x="2772" y="1260" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_dc" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="1220599525" x="2952" y="990" w="82" h="90" z="1970" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1245440628" x="2952" y="1026" w="64" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="MPPT_Vdc" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="3078" y="1062" w="126" h="126" id="401627634" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Switch" id="943394960" name="MPPT to V_dc CTRL" link="335446824" />
        </Frame>
        <User classid="UserCmp" name="master:datalabel" id="344095958" x="2646" y="1062" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_Max" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="816815619" x="2574" y="1062" w="38" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Sbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="676649331" x="2628" y="1062" w="44" h="21" z="590" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="2" />
            <param name="OType" value="2" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="950484435" name="" x="2592" y="1062" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="175570302" x="2610" y="1080" w="76" h="22" z="640" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="2556" y="288" w="144" h="126" id="1465584237" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="1720584684" name="Irradiation" link="1431312717" />
          <Control classid="Slider" id="349615713" name="Temperature" link="451425864" />
        </Frame>
        <Wire classid="WireOrthogonal" id="1156869381" name="" x="2466" y="1224" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1252990580" x="2484" y="1224" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Voc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1051177486" x="2430" y="1224" w="76" h="35" z="770" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="kV" />
            <param name="Value" value="1.015" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="556845865" x="4266" y="1404" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_MPPT" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="224605989" name="" x="2898" y="1026" w="10" h="172" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="162" />
        </Wire>
        <Wire classid="WireOrthogonal" id="986631559" name="" x="2772" y="954" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1439357120" name="" x="2916" y="990" w="28" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="36" />
        </Wire>
        <User classid="UserCmp" name="SimpleSolarFarm:PI_AntiWindUp" id="498689927" x="2646" y="1188" w="87" h="81" z="1870" orient="0" defn="SimpleSolarFarm:PI_AntiWindUp" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="0.01" />
            <param name="Ti" value="0.1" />
            <param name="Kaw" value="1.0" />
            <param name="MaxOut" value="P_Max" />
            <param name="MinOut" value="P_Min" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="777778807" x="2610" y="1224" w="76" h="22" z="800" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2646" y="1134" w="10" h="28" orient="0" id="44749950" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:inv" id="716330997" x="2610" y="1134" w="44" h="25" z="1850" orient="0" defn="master:inv" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="727830542" x="2592" y="1134" w="28" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1735320608" name="" x="2610" y="1134" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1072912135" name="" x="2628" y="1062" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="928433691" name="" x="3006" y="1026" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1195836131" x="4320" y="1170" w="46" h="40" z="870" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P_PV" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.3" />
            <param name="Max" value="0.4" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="746272313" name="" x="3024" y="1170" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1288852164" x="3060" y="1170" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_PV" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2105219197" name="" x="2934" y="1170" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:mult" id="839328091" x="2988" y="1170" w="80" h="56" z="780" orient="0" defn="master:mult" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1769034011" x="2988" y="1206" w="22" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ipv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2102181490" x="2934" y="1170" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vpv" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="187588251" x="720" y="936" w="44" h="21" z="1080" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="991042869" x="954" y="900" w="44" h="21" z="1460" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="285562815" x="846" y="900" w="40" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBLK1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2145727284" x="882" y="936" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="INIT" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="235803904" name="" x="864" y="936" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1874975414" name="" x="594" y="936" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1204734611" x="594" y="936" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vrms" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="254034694" name="" x="828" y="972" w="46" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-36" />
        </Wire>
        <User classid="UserCmp" defn="master:maxmin" id="984900403" x="828" y="936" w="80" h="60" z="1440" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="103689034">
            <param name="DPath" value="1" />
            <param name="Type" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:delay" id="1482537040" x="756" y="936" w="80" h="59" z="1090" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="100324407">
            <param name="T" value="0.1 [s]" />
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:range" id="2087556506" x="648" y="936" w="80" h="59" z="1070" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="118025376">
            <param name="XL" value="0.95" />
            <param name="XU" value="1.05" />
            <param name="OL" value="0" />
            <param name="OM" value="1" />
            <param name="OH" value="0" />
            <param name="COM" value="Band_Compare" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2096364411" x="954" y="900" w="34" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBLK" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="766468481" x="882" y="900" w="80" h="56" z="1450" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mppt" id="1189047064" x="2448" y="1188" w="80" h="76" z="720" orient="0" defn="master:mppt" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="68199071">
            <param name="IscAry" value="0.325" />
            <param name="VocAry" value="1.015" />
            <param name="Tsmp" value="0.01" />
            <param name="Vmp0" value="1.0" />
            <param name="Alg" value="0" />
            <param name="ICname" value="" />
            <param name="memberof" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="2358" y="1026" w="144" h="126" id="1761771742" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="49827501" name="Irradiation" link="1431312717" />
          <Control classid="Slider" id="1803871948" name="Temperature" link="451425864" />
        </Frame>
        <User classid="UserCmp" name="master:photovoltaic_source" id="645331964" x="2088" y="360" w="82" h="90" z="2340" orient="7" defn="master:photovoltaic_source" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124109687">
            <param name="PVname" value="PVarray1" />
            <param name="Nsr" value="35" />
            <param name="Npl" value="130" />
            <param name="Ncsr" value="35" />
            <param name="Ncpl" value="1" />
            <param name="Gref" value="1000" />
            <param name="Tref" value="28" />
            <param name="View1" value="1" />
            <param name="Aeff" value="0.01" />
            <param name="Rsr" value="0.02" />
            <param name="Rsh" value="1000" />
            <param name="Di" value="1.5" />
            <param name="Ebg" value="1.103" />
            <param name="Iosr" value="1e-12[kA]" />
            <param name="Iscr" value="0.0025[kA]" />
            <param name="CTg" value="0.001" />
            <param name="Igc" value="" />
            <param name="Idic" value="" />
            <param name="Vdic" value="" />
            <param name="PLc" value="" />
            <param name="PVouta" value="" />
            <param name="Vpva" value="" />
            <param name="Ipva" value="" />
            <param name="memberof" value="" />
            <param name="Name" value="PVarray1" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="846" y="612" w="864" h="126" id="277800540" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="Inverter Control Parameters" />
          </paramlist>
          <Control classid="Slider" id="1377178765" name="Kp_PLL" link="683100601" />
          <Control classid="Slider" id="1062963243" name="Ti_PLL" link="743330016" />
          <Control classid="Slider" id="461986336" name="Kp_P" link="1515803642" />
          <Control classid="Slider" id="1213000806" name="Ti_P" link="164128324" />
          <Control classid="Slider" name="Kp_Q" link="2075428456" id="1109529986" />
          <Control classid="Slider" name="Ti_Q" link="1211898020" id="1489113929" />
          <Control classid="Slider" name="Kpd" link="329850053" id="1177203333" />
          <Control classid="Slider" name="Tid" link="1166876612" id="1363539175" />
          <Control classid="Slider" name="Kpq" link="1556081691" id="319731185" />
          <Control classid="Slider" name="Tiq" link="878215662" id="970270433" />
          <Control classid="Slider" id="1783028553" name="Ti_Vdc" link="321811673" />
          <Control classid="Slider" id="2092158875" name="Kp_Vdc" link="1151098574" />
        </Frame>
        <User classid="UserCmp" name="master:var" defn="master:var" id="1515803642" x="1170" y="774" w="34" h="38" z="180" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Kp_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.25" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Kp_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Kp_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Kp_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Kp_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Kp_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Kp_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Kp_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="Kp_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1032771201" x="1224" y="774" w="34" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Kp_P" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1206" y="774" w="28" h="10" orient="0" id="1602023715" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" defn="master:var" id="164128324" x="1242" y="774" w="34" h="38" z="190" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Ti_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Ti_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Ti_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Ti_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Ti_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Ti_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Ti_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Ti_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="Ti_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="327796319" x="1296" y="774" w="30" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ti_P" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1278" y="774" w="28" h="10" orient="0" id="680647390" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" defn="master:var" id="683100601" x="1026" y="774" w="34" h="38" z="150" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Kp_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="500.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Kp_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="950.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Kp_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="950.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Kp_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="950.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Kp_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="950.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Kp_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="950.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Kp_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="950.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Kp_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="950.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="Kp_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="950.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1707826233" x="1080" y="774" w="46" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Kp_PLL" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1062" y="774" w="28" h="10" orient="0" id="268880612" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" defn="master:var" id="743330016" x="1098" y="774" w="34" h="38" z="160" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Ti_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="200.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Ti_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1900.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Ti_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1900.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Ti_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1900.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Ti_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1900.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Ti_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1900.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Ti_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1900.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Ti_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1900.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="Ti_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1900.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1961667785" x="1152" y="774" w="42" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ti_PLL" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1134" y="774" w="28" h="10" orient="0" id="536481695" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1422" y="774" w="28" h="10" orient="0" id="925836901" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1254269470" x="1440" y="774" w="32" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ti_Q" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" defn="master:var" id="1211898020" x="1386" y="774" w="34" h="38" z="210" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Ti_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Ti_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Ti_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Ti_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Ti_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Ti_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Ti_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Ti_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="Ti_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1350" y="774" w="28" h="10" orient="0" id="2141428033" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1971704679" x="1368" y="774" w="36" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Kp_Q" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" defn="master:var" id="2075428456" x="1314" y="774" w="34" h="38" z="200" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Kp_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Kp_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Kp_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Kp_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Kp_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Kp_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Kp_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Kp_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="Kp_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1710" y="774" w="28" h="10" orient="0" id="949080647" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1502095347" x="1728" y="774" w="22" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Tiq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" defn="master:var" id="878215662" x="1674" y="774" w="34" h="38" z="250" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Tiq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Tiq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.3" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Tiq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.3" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Tiq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.3" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Tiq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.3" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Tiq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.3" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Tiq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.3" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Tiq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.3" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="Tiq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.3" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1638" y="774" w="28" h="10" orient="0" id="1883473260" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1330946873" x="1656" y="774" w="26" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Kpq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" defn="master:var" id="1556081691" x="1602" y="774" w="34" h="38" z="240" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Kpq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.2" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Kpq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Kpq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Kpq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Kpq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Kpq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Kpq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Kpq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="Kpq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1566" y="774" w="28" h="10" orient="0" id="1642843905" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1536762847" x="1584" y="774" w="22" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Tid" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" defn="master:var" id="1166876612" x="1530" y="774" w="34" h="38" z="230" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Tid" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Tid" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.3" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Tid" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.3" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Tid" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.3" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Tid" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.3" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Tid" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.3" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Tid" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.3" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Tid" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.3" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="Tid" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.3" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1494" y="774" w="28" h="10" orient="0" id="13201733" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1102608946" x="1512" y="774" w="26" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Kpd" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" defn="master:var" id="329850053" x="1458" y="774" w="34" h="38" z="220" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Kpd" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.2" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Kpd" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Kpd" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Kpd" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Kpd" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Kpd" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Kpd" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Kpd" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="Kpd" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="capacitor" defn="master:capacitor" id="1548300426" x="1494" y="504" w="34" h="64" z="1" orient="1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108275881">
            <param name="C" value="0.005 [uF]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="461158858" name="" x="1314" y="450" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1908882262" name="" x="1440" y="450" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="55886407" name="" x="2754" y="1260" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2068703508" name="" x="4266" y="1170" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1670691847" x="4266" y="1170" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_PV" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1952330790" name="" x="4266" y="1134" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1564526987" x="4266" y="1134" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_dc" />
          </paramlist>
        </User>
        <Line classid="Divider" id="127881522" name="" x="360" y="1152" w="720" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="12648384" />
            <param name="style" value="1" />
            <param name="weight" value="4" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="417130966" name="" x="360" y="1476" w="720" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="12648384" />
            <param name="style" value="1" />
            <param name="weight" value="4" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="718421423" name="" x="360" y="1782" w="1296" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="12648384" />
            <param name="style" value="1" />
            <param name="weight" value="4" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="921366482" name="" x="2340" y="846" w="0" h="1278" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="12648384" />
            <param name="style" value="1" />
            <param name="weight" value="4" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1455917752" name="" x="360" y="846" w="2934" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="12648384" />
            <param name="style" value="1" />
            <param name="weight" value="4" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="793422113" name="" x="360" y="846" w="0" h="1278" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="12648384" />
            <param name="style" value="1" />
            <param name="weight" value="4" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1272520473" name="" x="360" y="2124" w="1980" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="12648384" />
            <param name="style" value="1" />
            <param name="weight" value="4" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="528966227" name="" x="1080" y="846" w="0" h="1278" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="12648384" />
            <param name="style" value="1" />
            <param name="weight" value="4" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1819541464" name="" x="1656" y="846" w="0" h="1278" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="12648384" />
            <param name="style" value="1" />
            <param name="weight" value="4" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="861670393" name="" x="1080" y="1476" w="2214" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="12648384" />
            <param name="style" value="1" />
            <param name="weight" value="4" />
          </paramlist>
        </Line>
        <User classid="UserCmp" name="master:datalabel" id="22068752" x="1278" y="1260" w="58" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vdc_Base" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="219023464" name="" x="1314" y="1260" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="2037245308" x="1152" y="1548" w="76" h="35" z="880" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="pu" />
            <param name="Value" value="1.5" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1541675458" x="1152" y="1710" w="30" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="idref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="416400905" x="1152" y="1602" w="30" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="iqref" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1120009231" name="" x="1458" y="2052" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="951622968" name="" x="1458" y="1926" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="996262747" x="1548" y="1188" w="64" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="MPPT_Vdc" />
          </paramlist>
        </User>
        <Line classid="Divider" id="2116299065" name="" x="1656" y="1098" w="684" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="12648384" />
            <param name="style" value="1" />
            <param name="weight" value="4" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="27377358" name="" x="1656" y="1782" w="684" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="12648384" />
            <param name="style" value="1" />
            <param name="weight" value="4" />
          </paramlist>
        </Line>
        <User classid="UserCmp" name="master:datalabel" id="359545479" x="1026" y="900" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="RST" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" id="1448241361" x="972" y="900" w="44" h="25" z="1520" orient="6" defn="master:inv" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="441998569" name="" x="1026" y="900" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="282452313" name="" x="972" y="900" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="378109022" x="1422" y="918" w="28" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="RST" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1517940694" x="1422" y="1044" w="28" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="RST" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="SimpleSolarFarm:PI_AntiWindUp" id="1910348677" x="1332" y="1926" w="87" h="81" z="1800" orient="0" defn="SimpleSolarFarm:PI_AntiWindUp" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="Kpd" />
            <param name="Ti" value="Tid" />
            <param name="Kaw" value="1" />
            <param name="MaxOut" value="0.6" />
            <param name="MinOut" value="-0.6" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1521967157" x="1332" y="1890" w="28" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="RST" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="123303745" x="1296" y="1962" w="76" h="22" z="1040" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="139085362" x="1296" y="2088" w="76" h="22" z="1050" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="770586320" x="1332" y="2016" w="28" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="RST" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="SimpleSolarFarm:PI_AntiWindUp" id="1992285417" x="1332" y="2052" w="87" h="81" z="1790" orient="0" defn="SimpleSolarFarm:PI_AntiWindUp" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="Kpq" />
            <param name="Ti" value="Tiq" />
            <param name="Kaw" value="1" />
            <param name="MaxOut" value="0.6" />
            <param name="MinOut" value="-0.6" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:hardlimit" id="1818042397" x="2034" y="954" w="80" h="59" z="1890" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="16843219">
            <param name="UL" value="1.15" />
            <param name="LL" value="0.8" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="866221332" name="" x="1998" y="954" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Frame classid="GraphFrame" id="2052298962" name="frame" x="3042" y="1494" w="576" h="450" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="true" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="2052298962" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1713006825" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.5" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1713006825" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1057588541" name="m*" link="791217248" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1844631878" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="50" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1844631878" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="964336297" name="Delta" link="648020663" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="650758240" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="5" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="650758240" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1531185647" name="PLL_f" link="683686625" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:pgb" id="1323185099" x="4302" y="900" w="45" h="40" z="620" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="V_dc" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1020783590" x="4266" y="900" w="34" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_dc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1139561497" x="1818" y="918" w="58" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vdc_Base" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="184347101" x="2178" y="990" w="80" h="36" z="1990" orient="0" defn="master:gain" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="1.0" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="271232987" name="frame" x="3042" y="1944" w="576" h="432" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="true" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="271232987" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1370639236" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1370639236" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1538578674" name="Qpu" link="191709919" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="575508369" name="Q" link="919372397" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1286828927" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.02" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1286828927" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1505120620" name="Iq Reference" link="94245336" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="946495990" name="Iq  Measured" link="94220320" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1047337366" x="1134" y="1080" w="34" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ppu1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="729045423" x="1422" y="1224" w="28" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="RST" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="SimpleSolarFarm:PI_AntiWindUp" id="1353252946" x="1422" y="1260" w="87" h="81" z="1670" orient="0" defn="SimpleSolarFarm:PI_AntiWindUp" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="Kp_Vdc" />
            <param name="Ti" value="Ti_Vdc" />
            <param name="Kaw" value="1" />
            <param name="MaxOut" value="IdMax" />
            <param name="MinOut" value="IdMin" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1041935704" x="1422" y="1332" w="22" h="76" z="790" orient="3" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="954" y="774" w="28" h="10" orient="0" id="1115135069" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="886973482" x="972" y="774" w="44" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ti_Vdc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" defn="master:var" id="321811673" x="918" y="774" w="34" h="38" z="140" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Ti_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Ti_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Ti_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Ti_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Ti_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Ti_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Ti_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Ti_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="Ti_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="882" y="774" w="28" h="10" orient="0" id="961148326" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1226316645" x="900" y="774" w="48" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Kp_Vdc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" defn="master:var" id="1151098574" x="846" y="774" w="34" h="38" z="130" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Kp_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Kp_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Kp_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Kp_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Kp_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Kp_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Kp_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Kp_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="Kp_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="685718711" name="" x="1512" y="1116" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1008629794" name="" x="1512" y="1152" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1745178793" name="" x="1224" y="1080" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="133196178" name="" x="4266" y="1098" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2124198039" x="4266" y="1098" w="36" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ref_a" />
          </paramlist>
        </User>
        <Line classid="Divider" id="91190937" name="" x="3294" y="846" w="0" h="630" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="12648384" />
            <param name="style" value="1" />
            <param name="weight" value="4" />
          </paramlist>
        </Line>
        <User classid="UserCmp" name="master:datalabel" id="2068152162" x="4266" y="1476" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PLL_f" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="683686625" x="4320" y="1476" w="47" h="40" z="2130" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="PLL_f" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="Hz" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.3" />
            <param name="Max" value="0.4" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2126841091" name="" x="4266" y="1476" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:varrlc" id="1072307482" x="918" y="360" w="44" h="51" z="2430" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130577312">
            <param name="RLC" value="1" />
            <param name="R" value="1.0 [ohm]" />
            <param name="L" value="Lfilter" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="900001092" x="576" y="1692" w="80" h="36" z="1190" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1148821322" x="972" y="450" w="26" h="34" z="-1" orient="1" defn="master:ground" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1732540052" x="4248" y="936" w="12" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2035118082" x="4248" y="972" w="34" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ppu1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1072093426" x="4248" y="1044" w="14" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="26911038" x="4248" y="1008" w="28" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Qpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1879808712" x="4302" y="972" w="45" h="40" z="2260" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Ppu1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="884071733" name="" x="4248" y="972" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="919372397" x="4302" y="1044" w="41" h="40" z="2250" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Q" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="-1.0" />
            <param name="Units" value="MVAR" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1056149623" name="" x="4248" y="1044" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="191709919" x="4302" y="1008" w="41" h="40" z="740" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Qpu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1974032962" name="" x="4248" y="1008" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1140459837" x="4302" y="936" w="41" h="40" z="2270" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="-1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1679109856" name="" x="4248" y="936" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Frame classid="GraphFrame" id="1537099286" name="frame" x="3618" y="1854" w="576" h="522" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="true" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="1537099286" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="635132398" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="635132398" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="273455479" name="V_dc" link="1216547135" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1623110923" name="Vdc_Base" link="455498842" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="496160050" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.5" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="496160050" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="668908466" name="P" link="1140459837" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="764784660" name="Ppu1" link="1879808712" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="165426638" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.2" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="165426638" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1706584743" name="Id Reference" link="94244400" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="433031000" name="Id  Measured" link="45219384" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="455498842" x="4302" y="846" w="70" h="40" z="560" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vdc_Base" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="0.4" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1636858275" name="" x="846" y="1620" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1501652090" name="" x="720" y="1620" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="885491910" x="4266" y="846" w="58" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vdc_Base" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="428218368" name="" x="4302" y="846" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="2093348127" x="450" y="1098" w="100" h="25" z="420" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Vdc_Base" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1625854370" x="450" y="1116" w="67" h="25" z="450" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Lpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="198767011" x="450" y="1134" w="107" h="25" z="470" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="INV_Vbase" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="599855703" name="" x="1314" y="954" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="1177826720" x="846" y="522" w="33" h="70" z="1" orient="1" defn="master:resistor" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10119665">
            <param name="R" value="1.0 [Mohm]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="489174824" x="846" y="558" w="26" h="34" z="-1" orient="1" defn="master:ground" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <grouping />
        <Wire classid="WireOrthogonal" name="" x="2520" y="594" w="46" h="10" orient="0" id="320806622" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="116970362" x="2592" y="594" w="120" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_available_pu_input" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="421265851" name="master:radiolink" x="2304" y="594" w="159" h="23" z="110" orient="2" defn="master:radiolink" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="40367046">
            <param name="Source" value="main" />
            <param name="Name" value="Pavailable_MTB" />
            <param name="Type" value="0" />
            <param name="dim" value="1" />
            <param name="Mode" value="0" />
            <param name="rccon" value="0" />
            <param name="rank" value="0" />
            <param name="caption" value="$(Name) [$(Rank)]" />
            <param name="Max" value="1.0" />
            <param name="Min" value="-1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="1766626206" x="2556" y="594" w="82" h="90" z="2010" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="0" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="260734254" name="" x="2304" y="594" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1362487095" x="2412" y="558" w="140" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_available_OriginalSignal" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="910263055" name="" x="2412" y="558" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:logic_mult" id="910515978" x="2520" y="666" w="80" h="56" z="1430" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="112549534">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1667764166" name="" x="2556" y="666" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="316373798" name="" x="2556" y="666" w="100" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="-90" y="36" />
          <vertex x="-90" y="18" />
          <vertex x="-72" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="772417228" name="" x="2358" y="648" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="1911820898" x="2394" y="648" w="80" h="36" z="170" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="100" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="173875204" name="" x="2430" y="648" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1336554279" x="2394" y="324" w="120" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_available_pu_input" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1793068278" x="2430" y="594" w="80" h="36" z="120" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="1000" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1065942032" name="" x="2466" y="594" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="638110354" classid="Port" x="-54" y="0">
          <paramlist>
            <param name="name" value="uvw" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="430530130" classid="Port" x="-18" y="72">
          <paramlist>
            <param name="name" value="Ppu" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="168054049" classid="Port" x="18" y="72">
          <paramlist>
            <param name="name" value="Qpu" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="707921984" classid="Port" x="-18" y="-54">
          <paramlist>
            <param name="name" value="DBLK1" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="2" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="2006394434" x="-18" y="-39">
          <vertex x="0" y="0" />
          <vertex x="0" y="-14" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="1566509567" x="-38" y="-39" w="81" h="81">
          <paramlist>
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="4" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="White" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="449551923" x="-54" y="0">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1804491777" x="-18" y="43">
          <vertex x="0" y="0" />
          <vertex x="0" y="29" />
          <paramlist>
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1604811626" x="-30" y="56">
          <paramlist>
            <param name="color" value="Green" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Ppu" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="673109899" x="32" y="56">
          <paramlist>
            <param name="color" value="Green" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Qpu" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1426069254" x="18" y="43">
          <vertex x="0" y="0" />
          <vertex x="0" y="29" />
          <paramlist>
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1073856848" x="6" y="-43">
          <paramlist>
            <param name="color" value="Blue" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="DBLK" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="140706702" x="-13" y="47">
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
          <paramlist>
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="558889072" x="-23" y="47">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1630793198" x="13" y="47">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1597015519" x="23" y="47">
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
          <paramlist>
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="549735810" x="-23" y="-45">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1253008930" x="-13" y="-45">
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1306135246" x="2" y="-12">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="SolarFarm" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="StationDefn" name="Station" group="" url="" version="" build="" crc="113086609" instances="1" key="" view="false" id="411326438" date="1734097686">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <schematic classid="StationCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <Wire classid="WireBranch" name="STUB" x="180" y="180" w="66" h="82" orient="0" id="862326792" I="0" J="0" K="0" defn="STUB" disable="false" recv="-1" send="-1" back="-1">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="54" y="54" />
          <vertex x="54" y="72" />
          <User classid="UserCmp" name="SimpleSolarFarm:Main" id="862326792" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="SimpleSolarFarm:Main" link="862326792" q="4" disable="false">
            <paramlist link="-1" name="" crc="79084229" />
          </User>
        </Wire>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="Main" group="" url="" version="" build="" crc="73252743" instances="1" key="" view="false" date="1734097686" id="1090741750">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Global Substitutions" visible="true">
          <cond />
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <rect x="-18" y="-18" width="36" height="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="1" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_grid" value="0" />
          <param name="size" value="1" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="virtual_filter" value="Il" />
          <param name="defines" value="*" />
          <param name="show_terminals" value="0" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <User classid="UserCmp" name="SimpleSolarFarm:SimpleSF" id="2058031007" x="936" y="486" w="106" h="134" z="230" orient="0" defn="SimpleSolarFarm:SimpleSF" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="17269946">
            <param name="PFref" value="PFref" />
            <param name="Qctrlmode" value="Qctrlmode" />
            <param name="Pctrlmode" value="Pctrlmode" />
            <param name="untitled" value="0" />
            <param name="Qmode" value="0" />
            <param name="Pmode" value="0" />
            <param name="Vsrms_ref" value="Vsrms_ref" />
            <param name="Ti_Vs" value="Ti_Vs" />
            <param name="Kp_Vs" value="Kp_Vs" />
            <param name="Ti_PLL" value="Ti_PLL" />
            <param name="Kp_PLL" value="Kp_PLL" />
            <param name="INV_Qmax" value="INV_Qmax" />
            <param name="System_Freq" value="Fbase" />
            <param name="INV_Vdcbase" value="INV_Vdcbase" />
            <param name="INV_Vbase" value="0.65" />
            <param name="INV_Sbase" value="INV_Sbase" />
            <param name="Ti_Q" value="Ti_Q" />
            <param name="Kp_Q" value="Kp_Q" />
            <param name="IqMin" value="-1" />
            <param name="IqMax" value="1" />
            <param name="IdMax_1" value="0" />
            <param name="Tiq" value="Tiq" />
            <param name="Kpq" value="Kpq" />
            <param name="IdMax" value="1" />
            <param name="IdMin" value="-1" />
            <param name="Ti_dc_1" value="0" />
            <param name="Ti_dc" value="Ti_dc" />
            <param name="Kp_dc" value="Kp_dc" />
            <param name="Tid" value="Tid" />
            <param name="Kpd" value="Kpd" />
            <param name="VdcRef" value="VdcRef" />
            <param name="Qref" value="Qref" />
            <param name="Vdcref" value="VdcRef" />
            <param name="Dblk" value="DBlk" />
            <param name="Name" value="" />
            <param name="Kp_P" value="Kp_P" />
            <param name="Ti_P" value="Ti_P" />
            <param name="Pref" value="Pref" />
            <param name="Pmax" value="1.0 [pu]" />
            <param name="Pmin" value="0 [pu]" />
            <param name="Qmax" value="0.6 [pu]" />
            <param name="Pramp" value="1.0 [pu/s]" />
            <param name="Qramp" value="1.0 [pu/s]" />
            <param name="Vramp" value="INV_VrampRate" />
            <param name="Iramp" value="INV_IrampRate" />
            <param name="Vdcramp" value="INV_VdcrampRate" />
            <param name="Sbase" value="Rated_MW" />
            <param name="MV_Vbase" value="Vbase" />
            <param name="Scale" value="UN" />
            <param name="VRT_ENAB" value="1" />
            <param name="db_VRT" value="0.2 [pu]" />
            <param name="m_VRT" value="2.5" />
            <param name="P_f_ENAB" value="1" />
            <param name="db_P_f" value="0.4 [Hz]" />
            <param name="m_VRT_1" value="2.5" />
            <param name="m_P_f" value="0.45 [pu/Hz]" />
            <param name="PR" value="0" />
            <param name="P_f_rate" value="0.5 [pu/s]" />
            <param name="rate_P_f" value="0.5 [pu/s]" />
            <param name="System_Freq_1" value="60" />
            <param name="Vdc_Base" value="0.93" />
            <param name="Lpu" value="0.2" />
          </paramlist>
        </User>
        <Wire classid="Bus" id="1385052918" name="" x="558" y="414" w="70" h="136" orient="0" disable="false">
          <paramlist>
            <param name="Name" value="POC_33kV" />
            <param name="BaseKV" value="33.0" />
            <param name="Vrms" value="0" />
            <param name="VRMS" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1083921688" name="" x="558" y="486" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1982127854" name="" x="846" y="486" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="43973766" x="828" y="486" w="44" h="54" z="50" orient="4" defn="master:multimeter" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasV" value="1" />
            <param name="MeasI" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="IRMS" value="0" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1" />
            <param name="BaseV" value="Vbase" />
            <param name="BaseA" value="1.0" />
            <param name="TS" value="0.02" />
            <param name="Freq" value="Fbase" />
            <param name="Name" value="" />
            <param name="Dis" value="1" />
            <param name="CurI" value="Igrid_POC" />
            <param name="VolI" value="Vgrid_POC" />
            <param name="P" value="P_POC" />
            <param name="Q" value="Q_POC" />
            <param name="Vrms" value="Vrms_POC" />
            <param name="Crms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" id="1288412140" x="288" y="144" w="198" h="36" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8454143" />
            <param name="arrows" value="0" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFF80" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Per-unit Simple Solar Farm
Last update 2018-10-05]]></Sticky>
        <Wire classid="WireOrthogonal" id="615128206" name="" x="378" y="486" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="914694626" x="918" y="432" w="28" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="SimpleSolarFarm:Simple_PPC" id="1955742872" x="936" y="612" w="196" h="153" z="220" orient="0" defn="SimpleSolarFarm:Simple_PPC" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="113998600">
            <param name="Name" value="" />
            <param name="Scale" value="UN" />
            <param name="Sbase" value="Rated_MW" />
            <param name="untitled" value="33 [kV]" />
            <param name="con_mode" value="1" />
            <param name="Ti_V" value="PPC_Ti_V" />
            <param name="Kp_V" value="PPC_Ti_V" />
            <param name="Ti_PF" value="PPC_Ti_PF" />
            <param name="Kp_PF" value="PPC_Kp_PF" />
            <param name="Ti_Q" value="PPC_Ti_Q" />
            <param name="Kp_Q" value="PPC_Kp_Q" />
            <param name="Vbase" value="33 [kV]" />
            <param name="Ti_P" value="PPC_Ti_P" />
            <param name="Kp_P" value="PPC_Kp_P" />
            <param name="HVRT" value="1.15 [pu]" />
            <param name="LVRT" value="0.85 [pu]" />
            <param name="Pmax" value="1.0 [pu]" />
            <param name="Pmin" value="0.0 [pu]" />
            <param name="Qmax" value="0.6 [pu]" />
            <param name="Qmin" value="-0.6 [pu]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1668590429" x="936" y="738" w="28" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="576948894" x="810" y="630" w="62" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vrms_POC" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="478492320" name="" x="810" y="630" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="351568109" name="" x="810" y="648" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="272254496" x="810" y="648" w="42" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_POC" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="129050633" name="" x="810" y="666" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1142646121" x="810" y="666" w="44" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q_POC" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1310742181" name="" x="1134" y="630" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1800166496" name="" x="1026" y="612" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="284484290" x="1584" y="882" w="64" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vgrid_POC" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="157986586" name="" x="1584" y="882" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="889282685" x="1638" y="882" w="75" h="40" z="90" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vgrid_POC" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="834775237" x="1638" y="918" w="71" h="40" z="100" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Igrid_POC" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1615387130" name="" x="1584" y="918" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2130145001" x="1584" y="918" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Igrid_POC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1545745078" x="1638" y="954" w="74" h="40" z="110" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vrms_POC" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="594548055" name="" x="1584" y="954" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1912986018" x="1584" y="954" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vrms_POC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="2079943451" x="1638" y="990" w="54" h="40" z="120" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P_POC" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1430121168" name="" x="1584" y="990" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="539700791" x="1584" y="990" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_POC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1016392956" x="1638" y="1026" w="56" h="40" z="130" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Q_POC" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MVAR" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="217183281" name="" x="1584" y="1026" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="899265031" x="1584" y="1026" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q_POC" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1800790573" name="frame" x="1224" y="144" w="576" h="684" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="true" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="1800790573" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="287787576" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="287787576" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="934816195" name="Vrms_POC" link="1545745078" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="33891391" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="5" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="33891391" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1886075581" name="P_POC" link="2079943451" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="767210571" name="Q_POC" link="1016392956" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="136666122" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="10" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="136666122" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="158901733" name="Vgrid_POC" link="889282685" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="546859292" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.5" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="546859292" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="2095602581" name="Igrid_POC" link="834775237" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" defn="master:unity" id="488467430" x="936" y="738" w="44" h="21" z="80" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="606432778" x="864" y="738" w="80" h="59" z="70" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="18432996">
            <param name="X" value="0.2" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:time-sig" defn="master:time-sig" id="1249431736" x="792" y="738" w="76" h="21" z="60" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" name="master:const" id="533672972" x="1062" y="540" w="114" h="35" z="40" orient="6" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="Rated Active Power" />
            <param name="Value" value="0.25" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="372180728" x="1134" y="504" w="22" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="UN" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1697531034" name="" x="1098" y="504" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1520964049" name="" x="1098" y="540" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="285044805" x="1134" y="540" w="66" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Rated_MW" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1883087771" name="" x="936" y="738" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="753581765" x="1134" y="432" w="36" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Fbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="492126718" x="1062" y="432" w="76" h="35" z="10" orient="6" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="Hz" />
            <param name="Value" value="50" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="413074167" x="1134" y="468" w="38" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="2006280724" x="1062" y="468" w="76" h="35" z="20" orient="6" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="kV" />
            <param name="Value" value="33.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="554212197" name="" x="1098" y="468" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="169820497" name="" x="1098" y="432" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:newpi" id="1649521372" x="450" y="486" w="116" h="21" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="21478764">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="10 [km]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value=".1781598E-4 [ohm/m]" />
            <param name="Xp" value=".31388E-3 [ohm/m]" />
            <param name="Bp" value="273.5448 [Mohm*m]" />
            <param name="Rz" value=".2952201E-3 [ohm/m]" />
            <param name="Xz" value=".1039898E-2 [ohm/m]" />
            <param name="Bz" value="414.1642 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="230.0 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.336786E-7 [pu/m]" />
            <param name="XLPUP2" value="0.593346E-6 [pu/m]" />
            <param name="BPUP2" value="1.933869E-8 [pu/m]" />
            <param name="RPUZ2" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ2" value=".196578E-5 [pu/m]" />
            <param name="BPUZ2" value="1.277271E-8 [pu/m]" />
            <param name="Rp2" value="1.781598E-5" />
            <param name="Lp" value="8.3259256E-7" />
            <param name="Cp" value="9.697067E-6" />
            <param name="Rz2" value="2.952201E-4" />
            <param name="Lz" value="2.758415E-6" />
            <param name="Cz" value="6.4046636E-6" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="248836155" name="" x="522" y="486" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="968928332" x="1062" y="504" w="94" h="35" z="30" orient="6" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="Number of units" />
            <param name="Value" value="100" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <grouping />
        <Wire classid="WireOrthogonal" id="1153675096" name="" x="1026" y="648" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1149277687" name="" x="1026" y="666" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" id="2091638227" name="master:datalabel" x="180" y="630" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="mtb_Pref" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1456689112" x="252" y="630" w="80" h="36" z="160" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="25" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1890103548" name="" x="180" y="630" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1827428399" name="master:datalabel" x="342" y="630" w="84" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="mtb_Pref_MW" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="221597508" name="" x="288" y="630" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="1550835806" name="master:datalabel" x="180" y="684" w="74" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="mtb_Qref_Q" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1985560980" x="252" y="684" w="80" h="36" z="210" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="25" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="372543729" name="" x="180" y="684" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1696965628" name="master:datalabel" x="342" y="684" w="114" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="mtb_Qref_Q_MVAR" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="319373333" name="" x="288" y="684" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="537956341" name="master:annotation" x="252" y="594" w="20" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="Sn" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1499458349" name="master:annotation" x="252" y="648" w="20" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="5338603">
            <param name="AL1" value="Sn" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="171901595" name="master:datalabel" x="180" y="756" w="74" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="mtb_Qmode" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1414204930" name="" x="180" y="756" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="533197614" name="master:datatap" x="324" y="774" w="28" h="26" z="200" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="38224701">
            <param name="Name" value="" />
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1654936838" name="master:datatap" x="414" y="774" w="28" h="26" z="190" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="38224701">
            <param name="Name" value="" />
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1627122290" name="master:datatap" x="522" y="774" w="28" h="26" z="180" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="38224701">
            <param name="Name" value="" />
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="36980756" name="" x="288" y="756" w="226" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="216" y="0" />
        </Wire>
        <User classid="UserCmp" id="1169671921" name="master:datalabel" x="324" y="774" w="80" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="PPC_Q_mode" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1606402649" name="master:datalabel" x="414" y="774" w="88" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="true">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="PPC_QU_mode" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="754534499" name="master:datalabel" x="522" y="774" w="94" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="true">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="PPC_QPF_mode" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:xy_table" id="1174951883" x="252" y="756" w="80" h="59" z="150" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="21078688">
            <param name="datasource" value="0" />
            <param name="File" value="datafile" />
            <param name="path" value="0" />
            <param name="datatable" value="0">
              <row><![CDATA[0,4,0,0,0,0,0,0,0,0,0]]></row>
              <row><![CDATA[1,5,1,0,0,0,0,0,0,0,0]]></row>
              <row><![CDATA[2,3,0,1,0,0,0,0,0,0,0]]></row>
              <row><![CDATA[3,0,0,0,0,0,0,0,0,0,0]]></row>
              <row><![CDATA[4,0,0,0,0,0,0,0,0,0,0]]></row>
              <row><![CDATA[5,0,0,0,0,0,0,0,0,0,0]]></row>
              <row><![CDATA[6,0,0,0,0,0,0,0,0,0,0]]></row>
              <row><![CDATA[7,0,0,0,0,0,0,0,0,0,0]]></row>
              <row><![CDATA[8,0,0,0,0,0,0,0,0,0,0]]></row>
              <row><![CDATA[9,0,0,0,0,0,0,0,0,0,0]]></row>
            </param>
            <param name="nrows" value="6" />
            <param name="NCh" value="3" />
            <param name="intp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1616190453" name="master:datalabel" x="1134" y="630" w="84" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="mtb_Pref_MW" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1354846391" name="master:datalabel" x="1134" y="648" w="114" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="mtb_Qref_Q_MVAR" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1817949580" name="master:datalabel" x="1134" y="612" w="82" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="mtb_Qref_Qu" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="321459965" name="master:datalabel" x="1134" y="666" w="86" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="mtb_Qref_Qpf" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1093619357" name="master:radiolink" x="306" y="846" w="126" h="24" z="170" orient="0" defn="master:radiolink" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="40367046">
            <param name="Source" value="" />
            <param name="Name" value="Pavailable_MTB" />
            <param name="Type" value="0" />
            <param name="dim" value="1" />
            <param name="Mode" value="1" />
            <param name="rccon" value="0" />
            <param name="rank" value="0" />
            <param name="caption" value="$(Name) [$(Rank)]" />
            <param name="Max" value="1.0" />
            <param name="Min" value="-1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2043981536" name="master:datalabel" x="216" y="846" w="64" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="mtb_Pavail" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1839510979" name="" x="216" y="846" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Frame classid="ControlFrame" name="" x="360" y="918" w="450" h="126" id="1370051875" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="Controls and Faults" />
          </paramlist>
          <Control classid="Slider" id="2090105089" name="Vs" link="1907443143" />
          <Control classid="Slider" id="1742485141" name="Freq" link="81399140" />
          <Control classid="Switch" id="2015574795" name="" link="840616005" />
          <Control classid="Selector" id="1618644172" name="Fault Type" link="240996663" />
          <Control classid="Switch" id="1898226131" name="MPPT to V_dc CTRL" link="335446824" />
        </Frame>
        <User classid="UserCmp" id="1044240771" name="MTB:MTB" x="288" y="486" w="157" h="96" z="-1" orient="2" defn="MTB:MTB" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="107745111">
            <param name="init_time" value="3.0" />
            <param name="RANK_MTB" value="0" />
            <param name="mode" value="1" />
            <param name="manual_rank" value="0" />
            <param name="Pref" value="" />
            <param name="Qref" value="" />
            <param name="Qmode" value="" />
            <param name="FSM" value="" />
            <param name="vgpoc_kV_ext" value="0" />
            <param name="vllpoc_kV_ext" value="0" />
            <param name="ipoc_kA_ext" value="0" />
            <param name="Ppoc_MW_ext" value="0" />
            <param name="Qpoc_MVAr_ext" value="0" />
            <param name="phipoc_deg_ext" value="0" />
            <param name="rc_rank" value="rc_rank" />
            <param name="par_inittime" value="3.0" />
            <param name="par_mode" value="1" />
            <param name="par_manualrank" value="0" />
            <param name="par_inittime_s" value="3.0" />
            <param name="untitled" value="0" />
            <param name="untitled_0" value="0" />
            <param name="untitled_1" value="0" />
            <param name="out_pref_pu" value="mtb_Pref" />
            <param name="out_qref_pu" value="" />
            <param name="out_qmode" value="mtb_Qmode" />
            <param name="out_fsm" value="mtb_Pmode" />
            <param name="in_vgpoc_kv" value="0" />
            <param name="in_vllpoc_kv" value="0" />
            <param name="in_ipoc_ka" value="0" />
            <param name="in_ppoc_mw" value="0" />
            <param name="in_qpoc_mvar" value="0" />
            <param name="in_phipoc_deg" value="0" />
            <param name="par_kp" value="3" />
            <param name="par_ti_s" value="0.01" />
            <param name="out_rank" value="mtb_rank" />
            <param name="out_rms_varef_pu" value="mtb_vth_pu" />
            <param name="out_rg_ohm" value="mtb_rg_ohm" />
            <param name="out_Lg_H" value="mtb_Lg_H" />
            <param name="out_r0_ohm" value="mtb_r0_ohm" />
            <param name="out_L0_H" value="mtb_L0_H" />
            <param name="out_1" value="mtb_signal_1" />
            <param name="out_2" value="mtb_signal_2" />
            <param name="out_3" value="mtb_signal_3" />
            <param name="out_4" value="mtb_signal_4" />
            <param name="out_5" value="" />
            <param name="out_6" value="" />
            <param name="out_7" value="" />
            <param name="out_8" value="" />
            <param name="out_9" value="" />
            <param name="out_10" value="" />
            <param name="out_fft_f_hz" value="mtb_fft_f_hz" />
            <param name="out_pmode" value="mtb_Pmode" />
            <param name="out_qref" value="mtb_Qref" />
            <param name="out_qref_q_pu" value="mtb_Qref_Q" />
            <param name="out_qref_qu_pu" value="mtb_Qref_Qu" />
            <param name="out_qref_pf" value="mtb_Qref_Qpf" />
            <param name="out_qref_3" value="mtb_Qref_Q3" />
            <param name="out_qref_4" value="mtb_Qref_Q4" />
            <param name="out_qref_5" value="mtb_Qref_Q5" />
            <param name="out_qref_6" value="mtb_Qref_Q6" />
            <param name="init_v_tau" value="0.06" />
            <param name="Name_" value="$MTB_9124$" />
            <param name="executed" value="0" />
            <param name="out_udroop" value="mtb_Udroop" />
            <param name="out_qudroop" value="mtb_QUdroop" />
            <param name="out_pavail_pu" value="mtb_Pavail" />
            <param name="out_mtrfrgnd" value="mtb_MtrfrGnd" />
          </paramlist>
          <paramlist name="" link="240461515">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <paramlist name="" link="1300789290">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="1974005711">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="1456552799">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="1611716668">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <paramlist name="" link="429946799">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="678891201">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="646171299">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="1186734838">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <paramlist name="" link="700934722">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
          <paramlist name="" link="1690843276">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <paramlist name="" link="1196017651">
            <param name="ymin" value="-2.000000" />
            <param name="ymax" value="2.000000" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1527694061" name="MTB:unit_meas" x="720" y="486" w="188" h="89" z="-1" orient="0" defn="SimpleSolarFarm:unit_meas" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="33277434">
            <param name="Name" value="Unit" />
            <param name="alias_str" value="unit_N" />
            <param name="sbase_mva" value="10" />
            <param name="vbase_kv" value="33" />
            <param name="ext_fft_freq_hz" value="mtb_fft_f_hz" />
            <param name="alias" value="unit" />
            <param name="Name_" value="Unit" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Gfx classid="Graphics.Rectangle" id="210085622" x="-18" y="-18" w="36" h="36">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="FaleedMultimeter" url="" view="false" instances="0" date="0" crc="130156387" id="1086298776" group="Meters">
      <paramlist>
        <param name="Description" value="FaleedMultimeter with variable datatype" />
      </paramlist>
      <form name="Multimeter" w="320" h="500" splitter="70">
        <category name="Configuration" Visible="false" visible="true">
          <cond><![CDATA[true]]></cond>
          <parameter type="Choice" name="MeasV" desc="Instantaneous Voltage?" group=" Measurement" helpmode="Overwrite">
            <value><![CDATA[0]]></value>
            <help><![CDATA[Select Yes or No]]></help>
            <cond />
            <choice><![CDATA[0 = No]]></choice>
            <choice><![CDATA[1 = Yes]]></choice>
          </parameter>
          <parameter type="Choice" name="MeasI" desc="Instantaneous Current?" group=" Measurement" helpmode="Overwrite">
            <value><![CDATA[0]]></value>
            <help><![CDATA[Select Yes or No]]></help>
            <cond />
            <choice><![CDATA[0 = No]]></choice>
            <choice><![CDATA[1 = Yes]]></choice>
          </parameter>
          <parameter type="Choice" name="MeasP" desc="Active Power flow?" group=" Measurement" helpmode="Overwrite">
            <value><![CDATA[0]]></value>
            <help><![CDATA[Select Yes or No]]></help>
            <cond />
            <choice><![CDATA[0 = No]]></choice>
            <choice><![CDATA[1 = Yes]]></choice>
          </parameter>
          <parameter type="Choice" name="MeasQ" desc="Reactive Power flow?" group=" Measurement" helpmode="Overwrite">
            <value><![CDATA[0]]></value>
            <help><![CDATA[Select Yes or No]]></help>
            <cond />
            <choice><![CDATA[0 = No]]></choice>
            <choice><![CDATA[1 = Yes]]></choice>
          </parameter>
          <parameter type="Choice" name="RMS" desc="RMS Voltage?" group=" Measurement" helpmode="Overwrite">
            <value><![CDATA[0]]></value>
            <help><![CDATA[Select whether to measure RMS voltage and the method of measuring]]></help>
            <cond />
            <choice><![CDATA[0 = No]]></choice>
            <choice><![CDATA[1 = Yes, Analog]]></choice>
            <choice><![CDATA[2 = Yes, Digital]]></choice>
          </parameter>
          <parameter type="Choice" name="IRMS" desc="RMS Current?" group=" Measurement" helpmode="Overwrite">
            <value><![CDATA[0]]></value>
            <help><![CDATA[Select whether to measure RMS current and the method of measuring]]></help>
            <cond />
            <choice><![CDATA[0 = No]]></choice>
            <choice><![CDATA[1 = Yes, Analog]]></choice>
            <choice><![CDATA[2 = Yes, Digital]]></choice>
          </parameter>
          <parameter type="Choice" name="MeasPh" desc="Phase Angle" group=" Measurement" helpmode="Overwrite">
            <value><![CDATA[0]]></value>
            <help><![CDATA[Select whether to measure the phase angle of voltage waveform and the unit of output]]></help>
            <cond />
            <choice><![CDATA[0 = No]]></choice>
            <choice><![CDATA[1 = Yes, radians]]></choice>
            <choice><![CDATA[2 = Yes, degrees]]></choice>
          </parameter>
          <parameter type="Real" name="S" desc="Base MVA" content_type="Constant" min="0" max="1E+308" unit="MVA" group="Output scaling" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.0]]></value>
            <cond><![CDATA[MeasP||MeasQ]]></cond>
            <help><![CDATA[Enter the base value for active and reactive power]]></help>
          </parameter>
          <parameter type="Real" name="BaseV" desc="Base Voltage" content_type="Constant" min="0" max="1E+308" unit="kV" group="Output scaling" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.0]]></value>
            <cond><![CDATA[RMS!=0]]></cond>
            <help><![CDATA[Enter the base value for RMS voltage]]></help>
          </parameter>
          <parameter type="Real" name="BaseA" desc="Base Current" content_type="Constant" min="0" max="1E+308" unit="kA" group="Output scaling" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.0]]></value>
            <cond><![CDATA[IRMS!=0]]></cond>
            <help><![CDATA[Enter the base value for RMS current]]></help>
          </parameter>
          <parameter type="Real" name="TS" desc="Smoothing Time Constant" content_type="Constant" min="0" max="1" unit="s" group=" Parameters" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.02]]></value>
            <cond><![CDATA[MeasP||MeasQ||(RMS==1)||(IRMS==1)||(MeasPh>0)]]></cond>
            <help><![CDATA[Enter the time constant for smoothing analog measurements]]></help>
          </parameter>
          <parameter type="Real" name="Freq" desc="Frequency" content_type="Constant" min="0" max="1E+308" unit="Hz" group=" Parameters" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[60.0]]></value>
            <cond><![CDATA[(RMS==2)||(IRMS==2)||(MeasPh>0)]]></cond>
            <help><![CDATA[Enter the frequency for digital measurements and mesuring phase angle]]></help>
          </parameter>
          <parameter name="Name" desc="Name" type="Text" group=" General" helpmode="Overwrite" allowemptystr="True">
            <value><![CDATA[]]></value>
            <cond><![CDATA[true]]></cond>
            <help><![CDATA[]]></help>
            <regex><![CDATA[]]></regex>
            <error_msg><![CDATA[]]></error_msg>
          </parameter>
          <parameter type="Choice" name="Dis" desc="Animated Display?" group=" General" helpmode="Overwrite">
            <value><![CDATA[0]]></value>
            <cond><![CDATA[MeasP+MeasQ+RMS>0]]></cond>
            <help><![CDATA[Select Yes or No]]></help>
            <choice><![CDATA[0 = No]]></choice>
            <choice><![CDATA[1 = Yes]]></choice>
          </parameter>
        </category>
        <category name="Signal Names" Visible="false" visible="true">
          <cond><![CDATA[true]]></cond>
          <parameter type="Text" name="CurI" desc="Instantaneous Current" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex><![CDATA[^[a-zA-Z][a-zA-Z0-9_]*$]]></regex>
            <error_msg><![CDATA[Name must begin with a letter and can contain only letters, numbers and _]]></error_msg>
            <cond><![CDATA[MeasI]]></cond>
            <help />
          </parameter>
          <parameter type="Text" name="VolI" desc="Instantaneous Voltage" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex><![CDATA[^[a-zA-Z][a-zA-Z0-9_]*$]]></regex>
            <error_msg><![CDATA[Name must begin with a letter and can contain only letters, numbers and _]]></error_msg>
            <cond><![CDATA[MeasV]]></cond>
            <help />
          </parameter>
          <parameter type="Text" name="P" desc="Active Power" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex><![CDATA[^[a-zA-Z][a-zA-Z0-9_]*$]]></regex>
            <error_msg><![CDATA[Name must begin with a letter and can contain only letters, numbers and _]]></error_msg>
            <cond><![CDATA[MeasP]]></cond>
            <help />
          </parameter>
          <parameter type="Text" name="Q" desc="Reactive Power" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex><![CDATA[^[a-zA-Z][a-zA-Z0-9_]*$]]></regex>
            <error_msg><![CDATA[Name must begin with a letter and can contain only letters, numbers and _]]></error_msg>
            <cond><![CDATA[MeasQ]]></cond>
            <help />
          </parameter>
          <parameter type="Text" name="Vrms" desc="RMS voltage" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex><![CDATA[^[a-zA-Z][a-zA-Z0-9_]*$]]></regex>
            <error_msg><![CDATA[Name must begin with a letter and can contain only letters, numbers and _]]></error_msg>
            <cond><![CDATA[RMS!=0]]></cond>
            <help />
          </parameter>
          <parameter type="Text" name="Crms" desc="RMS current" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex><![CDATA[^[a-zA-Z][a-zA-Z0-9_]*$]]></regex>
            <error_msg><![CDATA[Name must begin with a letter and can contain only letters, numbers and _]]></error_msg>
            <cond><![CDATA[IRMS!=0]]></cond>
            <help />
          </parameter>
          <parameter type="Text" name="Ph" desc="Phase Angle" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex><![CDATA[^[a-zA-Z][a-zA-Z0-9_]*$]]></regex>
            <error_msg><![CDATA[Name must begin with a letter and can contain only letters, numbers and _]]></error_msg>
            <cond><![CDATA[MeasPh>0]]></cond>
            <help />
          </parameter>
        </category>
        <category name="Animation" Visible="false" visible="true">
          <cond><![CDATA[Dis==2]]></cond>
          <parameter type="Choice" name="hide1" desc="power" group="" helpmode="Append">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
            <choice><![CDATA[0 = hide]]></choice>
            <choice><![CDATA[1 = show]]></choice>
          </parameter>
          <parameter type="Choice" name="hide2" desc="rms voltage" group="" helpmode="Append">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
            <choice><![CDATA[0 = hide]]></choice>
            <choice><![CDATA[1 = show]]></choice>
          </parameter>
          <parameter type="Text" name="Pd" desc="Active Power" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter type="Text" name="Qd" desc="Reactive Power" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter type="Text" name="Vd" desc="RMS Voltage" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Natural" name="A" x="-18" y="0" dim="0" mode="Electrical" type="Removable" internal="false"><![CDATA[MeasV+MeasP+MeasQ+RMS+MeasPh==0]]></port>
        <port model="Natural" name="A" x="-18" y="0" dim="0" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[MeasV+MeasP+MeasQ+RMS+MeasPh!=0]]></port>
        <port model="Natural" name="B" x="18" y="0" dim="0" mode="Short" type="NonRemovable" internal="false"><![CDATA[MeasP+MeasQ+MeasI+IRMS==0]]></port>
        <port model="Natural" name="B" x="18" y="0" dim="0" mode="Electrical" type="Removable" internal="false"><![CDATA[MeasP+MeasQ+MeasI+IRMS!=0]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="-18" y1="0" x2="-4" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="A" />
        <line x1="11" y1="0" x2="18" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="A" />
        <ellipse cx="3" cy="0" rx="7" ry="7" stroke="Black" stroke-dasharray="none" stroke-width="0.4" fill-style="Hollow" fill-fg="Black" fill-bg="" />
        <ellipse cx="3" cy="15" rx="7" ry="7" stroke="Black" stroke-dasharray="none" stroke-width="0.4" fill-style="Hollow" fill-fg="Black" fill-bg="" />
        <line x1="-12" y1="0" x2="-12" y2="16" stroke="Black" stroke-dasharray="none" stroke-width="0.4" />
        <line x1="3" y1="23" x2="3" y2="27" stroke="Black" stroke-dasharray="none" stroke-width="0.4" />
        <line x1="-2" y1="27" x2="8" y2="27" stroke="Black" stroke-dasharray="none" stroke-width="0.4" />
        <line x1="0" y1="29" x2="6" y2="29" stroke="Black" stroke-dasharray="none" stroke-width="0.4" />
        <line x1="2" y1="32" x2="4" y2="32" stroke="Black" stroke-dasharray="none" stroke-width="0.4" />
        <line x1="12" y1="-12" x2="6" y2="-9" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="6" y1="-15" x2="12" y2="-12" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-1" y1="-12" x2="12" y2="-12" stroke="Blue" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-12" y1="16" x2="-4" y2="16" stroke="Navy" stroke-dasharray="none" stroke-width="0.4" />
        <cond><![CDATA[MeasP*Dis*hide1>0]]></cond>
        <text x="4" y="-48" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[P = %Pd]]></text>
        <cond><![CDATA[MeasQ*Dis*hide1>0]]></cond>
        <text x="4" y="-34" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Q = %Qd]]></text>
        <cond><![CDATA[RMS*Dis*hide2>0]]></cond>
        <text x="1" y="-20" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[V = %Vd]]></text>
        <cond><![CDATA[true]]></cond>
        <text x="3" y="20" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[V]]></text>
        <text x="3" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[A]]></text>
      </svg>
      <script>
        <segment name="Branch" id="1367552570" classid="CoreSegment"><![CDATA[#IF MeasP+MeasQ+MeasI+IRMS!=0
BN = $A $B AMMETER
#ENDIF]]></segment>
        <segment name="Dsout" id="1712627004" classid="CoreSegment"><![CDATA[#STORAGE RTCF:5
#BEGIN
 #LOCAL INTEGER IVD1_1
      IVD1_1 = NRTCF
      NRTCF  = NRTCF + 5
 #IF MeasP||MeasQ
      IF (ABS($S) .GT. 1.0E-20) THEN
        RTCF(IVD1_1) = 1.0/ABS($S)
      ELSE
        RTCF(IVD1_1) = 1.0
      ENDIF
 #ENDIF
 #IF RMS!=0
      IF (ABS($BaseV) .GT. 1.0E-20) THEN
        RTCF(IVD1_1+1) = 1.0/ABS($BaseV)
      ELSE
        RTCF(IVD1_1+1) = 1.0
      ENDIF
 #ENDIF
 #IF (MeasP||MeasQ||RMS==1||IRMS==1)||(MeasPh>0)
      RTCF(IVD1_1+2) = $TS
 #ENDIF
 #IF (RMS==2)||(IRMS==2)||(MeasPh>0)
      RTCF(IVD1_1+3) = $Freq
 #ENDIF
 #IF IRMS!=0
      IF (ABS($BaseA) .GT. 1.0E-20) THEN
        RTCF(IVD1_1+4) = 1.0/ABS($BaseA)
      ELSE
        RTCF(IVD1_1+4) = 1.0
      ENDIF
 #ENDIF
#ENDBEGIN
#LOCAL INTEGER IVD1_1
      IVD1_1 = NRTCF
      NRTCF  = NRTCF + 5
#IF MeasI
 #OUTPUT REAL CurI 0 {$CBR:BN}
#ENDIF
#IF MeasV
 #FUNCTION REAL EMTDC_VVDC
 #OUTPUT REAL VolI 0 {$VDC:A:0}
#ENDIF
#IF (MeasP+MeasQ) || RMS!=0 || (MeasPh>0)
 #LOCAL REAL RVD1_1
#ENDIF
#IF MeasP
 #IF ($#DIM(A)==3 || $#DIM(B)==3)
  #FUNCTION REAL P3PH3
  #STORAGE STOR:3
      RVD1_1 = RTCF(IVD1_1) * P3PH3($SS,$BN(1),$BN(2),$BN(3),RTCF(IVD1_1+2),0)
  #IF Dis==1
      IF (UPDATE_AG) CALL PSCAD_AGRG2(ICALL_NO,$#Component,RVD1_1,"Pd")
  #ENDIF
 #ELSEIF ($#DIM(A)==1 && $#DIM(B)==1)
  #SUBROUTINE PQVI1PH  P,Q,V,I measurement in a 1p branch
  #STORAGE STOR:13 REAL:2
      CALL PQVI1PH($SS,$A,$BN,RTCF(IVD1_1+2))
      RVD1_1 = RTCF(IVD1_1) * STORF(NSTORF-2)
  #IF Dis==1
      IF (UPDATE_AG) CALL PSCAD_AGRG2(ICALL_NO,$#Component,RVD1_1,"Pd")
  #ENDIF
 #ELSE
      RVD1_1 = 0.0
 #ENDIF
 #OUTPUT REAL P {RVD1_1}
#ENDIF
#IF MeasQ
 #IF ($#DIM(A)==3 || $#DIM(B)==3)
  #FUNCTION REAL Q3PH3
  #STORAGE STOR:3
      RVD1_1 = RTCF(IVD1_1) * Q3PH3($SS,$BN(1),$BN(2),$BN(3),RTCF(IVD1_1+2),0)
  #IF Dis==1
      IF (UPDATE_AG) CALL PSCAD_AGRG2(ICALL_NO,$#Component,RVD1_1,"Qd")
  #ENDIF
 #ELSEIF ($#DIM(A)==1 && $#DIM(B)==1)
  #IF MeasP
      RVD1_1 = RTCF(IVD1_1) * STORF(NSTORF-1)
  #ELSE
   #STORAGE STOR:13 REAL:2
   #SUBROUTINE PQVI1PH  P,Q,V,I measurement in a 1p branch
      CALL PQVI1PH($SS,$A,$BN,RTCF(IVD1_1+2))
      RVD1_1 = RTCF(IVD1_1) * STORF(NSTORF-1)
  #ENDIF
  #IF Dis==1
      IF (UPDATE_AG) CALL PSCAD_AGRG2(ICALL_NO,$#Component,RVD1_1,"Qd")
  #ENDIF
 #ELSE
      RVD1_1 = 0.0
 #ENDIF
 #OUTPUT REAL Q {RVD1_1}
#ENDIF
#IF $#DIM(A)==3
 #IF RMS==1
  #STORAGE STOR:2
  #FUNCTION REAL VM3PH2 '3 Phase RMS Voltage Measurement'
      RVD1_1 = RTCF(IVD1_1+1) * VM3PH2($SS, $A(1), $A(2), $A(3), RTCF(IVD1_1+2))
 #ELSEIF RMS==2
  #SUBROUTINE DGTL_RMS3 '3 Phase Digital RMS Meter'
  #STORAGE REAL:5 INTEGER:2
  #STORAGE REAL:256
      CALL DGTL_RMS3(256,$SS,$A(1),$A(2),$A(3),RTCF(IVD1_1+3),1.0,0.0,RVD1_1)
      RVD1_1 = RTCF(IVD1_1+1)*RVD1_1
 #ENDIF
 #IF RMS!=0
  #IF Dis==1
      IF (UPDATE_AG) CALL PSCAD_AGRG2(ICALL_NO,$#Component,RVD1_1,"Vd")
  #ENDIF
 #ENDIF
#ELSEIF $#DIM(A)==1
 #FUNCTION REAL EMTDC_VVDC
 #IF RMS==1
  #STORAGE STOR:3
  #FUNCTION REAL RMS3 'Instantaneous RMS Measurement'
      RVD1_1 = RTCF(IVD1_1+1) * RMS3( $VDC:A:0 , RTCF(IVD1_1+2) )
 #ELSEIF RMS==2
  #SUBROUTINE DGTL_RMS 'RMS Measurement using Digital Samlping'
  #STORAGE REAL:5 INTEGER:2
  #STORAGE REAL:256
      CALL DGTL_RMS(256,RTCF(IVD1_1+3),$VDC:A:0,RTCF(IVD1_1+1),0.0,RVD1_1)
 #ENDIF
 #IF RMS!=0
  #IF Dis==1
      IF (UPDATE_AG) CALL PSCAD_AGRG2(ICALL_NO,$#Component,RVD1_1,"Vd")
  #ENDIF
 #ENDIF
#ELSE
 #IF RMS!=0
      RVD1_1 = 0.0
 #ENDIF
#ENDIF
#IF RMS!=0
 #OUTPUT REAL Vrms {RVD1_1}
#ENDIF
#IF $#DIM(A)==3
 #IF IRMS==1
  #STORAGE INTEGER:2 REAL:5
  #FUNCTION REAL RMS3PH '3 Phase RMS Measurement'
  #FUNCTION REAL REALPOLE
  #LOCAL REAL RVD1_1
      RVD1_1 = RMS3PH($CBR:BN(1),$CBR:BN(2),$CBR:BN(3))
      RVD1_1 = REALPOLE(0,1,0,RTCF(IVD1_1+4),RTCF(IVD1_1+2),RVD1_1,0.0,0.0,RTCF(IVD1_1+2))
 #ELSEIF IRMS==2
  #SUBROUTINE DGTL_RMS3A '3 Phase Digital RMS Meter'
  #LOCAL REAL RVD1_1
  #STORAGE REAL:5 INTEGER:2
  #STORAGE REAL:256
      CALL DGTL_RMS3A(256,$CBR:BN(1),$CBR:BN(2),$CBR:BN(3),RTCF(IVD1_1+3),RTCF(IVD1_1+4),0.0,RVD1_1)
 #ENDIF
#ELSEIF $#DIM(A)==1
 #IF IRMS==1
  #STORAGE STOR:3
  #FUNCTION REAL RMS3 'Instantaneous RMS Measurement'
  #LOCAL REAL RVD1_1
      RVD1_1 = RTCF(IVD1_1+4) * RMS3( $CBR:BN , RTCF(IVD1_1+2) )
 #ELSEIF IRMS==2
  #SUBROUTINE DGTL_RMS 'RMS Measurement using Digital Samlping'
  #LOCAL REAL RVD1_1
  #STORAGE REAL:5 INTEGER:2
  #STORAGE REAL:256
      CALL DGTL_RMS(256,RTCF(IVD1_1+3),$CBR:BN,RTCF(IVD1_1+4),0.0,RVD1_1)
 #ENDIF
#ELSE
 #IF IRMS!=0
      RVD1_1 = 0.0
 #ENDIF
#ENDIF
#IF IRMS!=0
 #OUTPUT REAL Crms {RVD1_1}
#ENDIF
#IF MeasPh>0
 #FUNCTION REAL EMTDC_VVDC
 #IF $#DIM(A)==3
  #SUBROUTINE MPHASE3PS Phase Measurement in a 3p signal
  #STORAGE REAL:11 INTEGER:4
  #LOCAL REAL RVD1_2
  #LOCAL REAL RVD1_3
  #LOCAL REAL RVD1_4
      RVD1_2 = $VDC:A(1):0
      RVD1_3 = $VDC:A(2):0
      RVD1_4 = $VDC:A(3):0 
      CALL MPHASE3PS($MeasPh1, 1, RVD1_2, RVD1_3, RVD1_4, RTCF(IVD1_1+2), RTCF(IVD1_1+3) , RVD1_1)
 #ELSEIF $#DIM(A)==1
  #STORAGE REAL:13 INTEGER:4
  #SUBROUTINE MPHASE1PS Phase Measurement in a 1p signal
  #LOCAL REAL RVD1_2
      RVD1_2 = $VDC:A:0
      CALL MPHASE1PS($MeasPh1, 1, RVD1_2, RTCF(IVD1_1+2), RTCF(IVD1_1+3) , RVD1_1)
 #ELSE
      RVD1_1 = 0.0
 #ENDIF
 #OUTPUT REAL Ph {RVD1_1}
#ENDIF
#IF (MeasQ || MeasP || RMS) && Dis
      IF (FIRSTSTEP) THEN
 #IF ($#DIM(A)==3 || $#DIM(B)==3 || $#DIM(A)==1 || $#DIM(B)==1)
        CALL PSCAD_AGI2(ICALL_NO,$#Component,1,"hide1")
 #ELSE
        CALL PSCAD_AGI2(ICALL_NO,$#Component,0,"hide1")
 #ENDIF
 #IF ($#DIM(A)!=3 && $#DIM(A)!=1)
        CALL PSCAD_AGI2(ICALL_NO,$#Component,0,"hide2")
 #ELSE
        CALL PSCAD_AGI2(ICALL_NO,$#Component,1,"hide2")
 #ENDIF
      ENDIF
#ENDIF]]></segment>
        <segment name="Computations" id="245460606" classid="CoreSegment"><![CDATA[INTEGER MeasPh1 = MeasPh - 1]]></segment>
        <segment name="Checks" id="1820959378" classid="CoreSegment"><![CDATA[#IF $#DIM(A)!=3 && $#DIM(A)!=1
 #IF MeasP||MeasQ
WARNING Power is measured only on 3 phase or single phase lines, Selection ignored. : 0>1
 #ENDIF
 #IF RMS!=0
WARNING RMS voltage is measured only on 3 phase or single phase lines, Selection ignored. : 0>1
 #ENDIF
#ENDIF]]></segment>
      </script>
      <graphics>
        <paramlist />
        <Port id="1062923048" classid="Port" x="-18" y="0">
          <paramlist>
            <param name="name" value="A" />
            <param name="internal" value="false" />
            <param name="cond" value="MeasV+MeasP+MeasQ+RMS+MeasPh==0" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="1" />
            <param name="dim" value="0" />
          </paramlist>
        </Port>
        <Port id="382472480" classid="Port" x="-18" y="0">
          <paramlist>
            <param name="name" value="A" />
            <param name="internal" value="false" />
            <param name="cond" value="MeasV+MeasP+MeasQ+RMS+MeasPh!=0" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="0" />
          </paramlist>
        </Port>
        <Port id="1362913893" classid="Port" x="18" y="0">
          <paramlist>
            <param name="name" value="B" />
            <param name="internal" value="false" />
            <param name="cond" value="MeasP+MeasQ+MeasI+IRMS==0" />
            <param name="mode" value="4" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="0" />
          </paramlist>
        </Port>
        <Port id="389220708" classid="Port" x="18" y="0">
          <paramlist>
            <param name="name" value="B" />
            <param name="internal" value="false" />
            <param name="cond" value="MeasP+MeasQ+MeasI+IRMS!=0" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="1" />
            <param name="dim" value="0" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="141927319" x="-18" y="0">
          <vertex x="0" y="0" />
          <vertex x="14" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="A" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1675856853" x="11" y="0">
          <vertex x="0" y="0" />
          <vertex x="7" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="A" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="1341876332" x="-4" y="-7" w="14" h="14">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="942426501" x="-4" y="8" w="14" h="14">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="106449056" x="-12" y="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="16" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="119680977" x="3" y="23">
          <vertex x="0" y="0" />
          <vertex x="0" y="4" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="351962210" x="-2" y="27">
          <vertex x="0" y="0" />
          <vertex x="10" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1413639417" x="0" y="29">
          <vertex x="0" y="0" />
          <vertex x="6" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1947319012" x="2" y="32">
          <vertex x="0" y="0" />
          <vertex x="2" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1761413976" x="12" y="-12">
          <vertex x="0" y="0" />
          <vertex x="-6" y="3" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1375425886" x="6" y="-15">
          <vertex x="0" y="0" />
          <vertex x="6" y="3" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="372064430" x="-1" y="-12">
          <vertex x="0" y="0" />
          <vertex x="13" y="0" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="998619287" x="-12" y="16">
          <vertex x="0" y="0" />
          <vertex x="8" y="0" />
          <paramlist>
            <param name="color" value="Navy" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="413937277" x="4" y="-48">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="MeasP*Dis*hide1&gt;0" />
            <param name="text" value="P = %Pd" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1858896453" x="4" y="-34">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="MeasQ*Dis*hide1&gt;0" />
            <param name="text" value="Q = %Qd" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="658000989" x="1" y="-20">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="RMS*Dis*hide2&gt;0" />
            <param name="text" value="V = %Vd" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="594152266" x="3" y="20">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="V" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="36611647" x="3" y="4">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="PLL_ADAPTIVE" build="" crc="22597113" view="false" instances="0" date="1775836563" id="2107181199" w="320" h="400" url="" group="">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <graphics size="4">
        <Gfx classid="Graphics.Rectangle" id="1640133185" x="-36" y="-52" w="72" h="104">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <paramlist>
          <param name="show_border" value="0" />
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
        </paramlist>
        <Port id="563320277" classid="Port" x="108" y="-36">
          <paramlist>
            <param name="name" value="O1" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="2" />
          </paramlist>
        </Port>
        <Port id="2134259877" classid="Port" x="108" y="-18">
          <paramlist>
            <param name="name" value="O2" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="2" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Text" id="325945861" x="63" y="-39">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Vdq (pu)" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1445916249" x="67" y="15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="w0 (rad/s)" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1175876213" x="-16" y="6">
          <paramlist>
            <param name="text" value="PLL" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 12pt, style=Bold" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="141141459" x="-108" y="-36">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="375085799" x="-70" y="-39">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Vabc (pu)" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Port id="1470292326" classid="Port" x="108" y="18">
          <paramlist>
            <param name="name" value="O3" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1173058889" classid="Port" x="108" y="36">
          <paramlist>
            <param name="name" value="O4" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Text" id="1849486148" x="61" y="-21">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Idq (pu)" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1375604637" x="68" y="33">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="theta (rad)" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="44342506" x="-108" y="-18">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Port id="686720030" classid="Port" x="-108" y="-36">
          <paramlist>
            <param name="name" value="I1" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="34255136" x="-108" y="18">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1157578416" x="-107" y="36">
          <vertex x="0" y="0" />
          <vertex x="71" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Port id="750518781" classid="Port" x="-108" y="18">
          <paramlist>
            <param name="name" value="I3" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="150525855" classid="Port" x="-108" y="36">
          <paramlist>
            <param name="name" value="I4" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Text" id="521768926" x="-69" y="15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="finv(rads/s)" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1941435318" x="-66" y="33">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="BW (Hz)" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Port id="69137115" classid="Port" x="-108" y="-18">
          <paramlist>
            <param name="name" value="I2" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Text" id="239028915" x="-69" y="-21">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Iabc (pu)" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="869690099" x="36" y="-36">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="702443820" x="36" y="-18">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="225664935" x="36" y="18">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="667853594" x="36" y="36">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
      <form name="" splitter="60" w="320" h="400" commentlines="4" help-width="490">
        <category name="Configuration" visible="true">
          <cond><![CDATA[true]]></cond>
          <parameter name="Name" desc="Name" type="Text" group="" helpmode="Append" allowemptystr="false" min="0" max="0">
            <value><![CDATA[]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
            <regex><![CDATA[]]></regex>
            <error_msg><![CDATA[]]></error_msg>
          </parameter>
          <parameter name="sequence" desc="Sequence" type="Choice" group="" helpmode="Append" animate="false">
            <value><![CDATA[1]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
            <choice><![CDATA[1 = +]]></choice>
            <choice><![CDATA[2 = -]]></choice>
          </parameter>
        </category>
      </form>
      <schematic classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="5" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="show_terminals" value="0" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <grouping />
        <User classid="UserCmp" name="master:export" defn="master:export" id="322786794" x="1296" y="90" w="61" h="24" z="1080" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68967217">
            <param name="Name" value="O1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" defn="master:export" id="1196669675" x="1296" y="144" w="61" h="24" z="1070" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68967217">
            <param name="Name" value="O2" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:import" id="1062823435" x="54" y="198" w="58" h="25" z="80" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="I2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" defn="master:export" id="1724815578" x="1296" y="180" w="61" h="24" z="1060" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68967217">
            <param name="Name" value="O3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" defn="master:export" id="1332350372" x="1296" y="216" w="61" h="24" z="1050" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68967217">
            <param name="Name" value="O4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1081143526" x="666" y="144" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="kipll" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="209940270" x="666" y="72" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="kppll" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="648" y="72" w="28" h="10" orient="0" id="417061286" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="594" y="144" w="82" h="10" orient="0" id="2074533015" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:mult" id="194996152" x="396" y="72" w="80" h="56" z="380" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:const" id="1128180404" x="324" y="72" w="76" h="22" z="20" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="3.33" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1424658460" x="540" y="72" w="80" h="56" z="400" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1165601351" x="396" y="108" w="20" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="fpll" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="1519470469" x="612" y="72" w="80" h="60" z="410" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1178241023" x="612" y="108" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vg_mag" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1688803962" x="468" y="72" w="80" h="36" z="390" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="2" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1598531839" x="540" y="108" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="zeta_pll" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:square" id="1138283871" x="486" y="144" w="80" h="36" z="420" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123652463">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="769723111" name="" x="432" y="72" w="28" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="18" y="72" />
        </Wire>
        <User classid="UserCmp" defn="master:div" id="1945324908" x="558" y="144" w="80" h="60" z="460" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1235706155" x="558" y="180" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vg_mag" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1392014060" x="144" y="36" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vg_mag" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2022434044" x="90" y="252" w="22" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="wn" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2130504940" x="126" y="324" w="20" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="fpll" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="577727666" x="378" y="162" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="zeta_pll" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="51217033" name="" x="360" y="162" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:const" id="929240598" x="324" y="162" w="76" h="22" z="70" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.707" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:const" id="355568752" x="954" y="54" w="76" h="22" z="50" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1225505189" x="1008" y="54" w="20" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="n2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="20128143" name="" x="990" y="54" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1441046914" x="1008" y="90" w="20" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="n1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1612432615" name="" x="990" y="90" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:const" id="1164395195" x="954" y="90" w="76" h="22" z="60" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1537009082" x="1008" y="126" w="20" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="n0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1089788893" x="810" y="126" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="w0_filt" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:square" id="282967977" x="954" y="126" w="80" h="36" z="750" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123652463">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1424382343" name="" x="828" y="126" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="716016414" name="" x="990" y="126" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:const" id="146978638" x="954" y="180" w="76" h="22" z="100" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1454895782" x="1008" y="180" w="20" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="d2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1156361287" name="" x="990" y="180" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1164149079" x="1008" y="216" w="20" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="d1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2025164042" name="" x="990" y="216" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1999106659" x="1008" y="252" w="20" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="d0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2008342712" x="810" y="252" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="w0_filt" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:square" id="1726856740" x="954" y="252" w="80" h="36" z="870" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123652463">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="198706757" name="" x="828" y="252" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="130681340" name="" x="990" y="252" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="33805954" name="" x="900" y="216" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2110235108" x="810" y="216" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="w0_filt" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1755480965" x="864" y="216" w="80" h="36" z="880" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="2" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="709844661" name="" x="828" y="216" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="242447129" x="954" y="216" w="80" h="36" z="890" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="0.707" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1342572178" x="126" y="90" w="20" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Va" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="555304172" x="144" y="126" w="20" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vb" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="755027645" x="162" y="90" w="20" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="954845318" x="126" y="90" w="26" h="28" z="360" orient="3" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1387224706" x="144" y="126" w="26" h="28" z="40" orient="7" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="446532717" x="162" y="90" w="26" h="28" z="370" orient="3" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="108" w="64" h="10" orient="0" id="1023318069" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:trig" id="661015246" x="1206" y="756" w="80" h="36" z="760" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="54546159">
            <param name="Type" value="2" />
            <param name="Mode" value="0" />
            <param name="COM" value="Trig-Func" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1455042563" x="1152" y="720" w="36" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="theta" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1152" y="720" w="28" h="10" orient="0" id="1024631205" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1696841085" x="1152" y="756" w="36" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="theta" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1152" y="756" w="28" h="10" orient="0" id="1931382550" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:trig" id="615349915" x="1206" y="720" w="80" h="36" z="860" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="54546159">
            <param name="Type" value="1" />
            <param name="Mode" value="0" />
            <param name="COM" value="Trig-Func" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1185930991" x="1260" y="720" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="sinwt" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1242" y="720" w="28" h="10" orient="0" id="694492636" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="943565417" x="1260" y="756" w="38" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="coswt" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1242" y="756" w="28" h="10" orient="0" id="2013324573" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:sumjct" id="1756287943" x="1044" y="522" w="80" h="64" z="980" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="356417146" x="972" y="558" w="80" h="56" z="970" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="2038204475" x="972" y="522" w="80" h="56" z="920" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1787725559" x="972" y="486" w="38" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="coswt" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="300396230" x="972" y="594" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="sinwt" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="212629243" name="" x="828" y="522" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="719776785" name="" x="828" y="558" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="843470449" x="1152" y="522" w="20" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vd" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="1668838317" x="1044" y="630" w="80" h="64" z="800" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="427274737" x="918" y="630" w="80" h="56" z="790" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1502256971" x="918" y="594" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="sinwt" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1537524817" name="" x="954" y="630" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1034266559" name="" x="1008" y="558" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:mult" id="1146289699" x="972" y="666" w="80" h="56" z="770" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1965121916" x="972" y="702" w="38" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="coswt" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1434312416" name="" x="882" y="630" w="10" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="716883892" name="" x="936" y="666" w="82" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
          <vertex x="-72" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="445447038" name="" x="1008" y="666" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1534133404" x="1206" y="630" w="20" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vq" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="386610335" x="1278" y="558" w="80" h="36" z="780" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="kppll" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:integral" id="943597181" x="1332" y="630" w="80" h="61" z="830" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="126573893">
            <param name="Extrn" value="0" />
            <param name="Reset" value="0" />
            <param name="Mthd" value="0" />
            <param name="noname5" value="" />
            <param name="INTR" value="0" />
            <param name="INTCLR" value="0" />
            <param name="T" value="1 [s]" />
            <param name="Yo" value="0.0" />
            <param name="YRst" value="0.0" />
            <param name="YHi" value="100.0" />
            <param name="YLo" value="-100.0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1032535423" x="1260" y="630" w="80" h="36" z="820" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="kipll" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="496394112" name="" x="1080" y="630" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1650059633" name="" x="1242" y="558" w="46" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="72" />
        </Wire>
        <User classid="UserCmp" defn="master:sumjct" id="269321433" x="1386" y="558" w="80" h="83" z="840" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:integral" id="2145046966" x="1458" y="558" w="80" h="61" z="850" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="126573893">
            <param name="Extrn" value="0" />
            <param name="Reset" value="0" />
            <param name="Mthd" value="0" />
            <param name="noname5" value="" />
            <param name="INTR" value="0" />
            <param name="INTCLR" value="0" />
            <param name="T" value="1 [s]" />
            <param name="Yo" value="0.0" />
            <param name="YRst" value="0.0" />
            <param name="YHi" value="1E+308" />
            <param name="YLo" value="-1E+308" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2006217383" name="" x="1368" y="630" w="28" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-36" />
        </Wire>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1252528374" x="1512" y="558" w="36" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="theta" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="550921848" name="" x="1494" y="558" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="794143051" x="1422" y="558" w="22" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="w0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="726347395" name="" x="1314" y="558" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:trans_fcn" id="1280048531" x="1152" y="630" w="80" h="59" z="810" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="17505627">
            <param name="Order" value="2" />
            <param name="FSc" value="0" />
            <param name="b0" value="n0" />
            <param name="b1" value="n1" />
            <param name="b2" value="n2" />
            <param name="b3" value="0.0" />
            <param name="b4" value="0.0" />
            <param name="b5" value="0.0" />
            <param name="b6" value="0.0" />
            <param name="b7" value="0.0" />
            <param name="b8" value="0.0" />
            <param name="b9" value="0.0" />
            <param name="b10" value="0.0" />
            <param name="a0" value="d0" />
            <param name="a1" value="d1" />
            <param name="a2" value="d2" />
            <param name="a3" value="0.0" />
            <param name="a4" value="0.0" />
            <param name="a5" value="0.0" />
            <param name="a6" value="0.0" />
            <param name="a7" value="0.0" />
            <param name="a8" value="0.0" />
            <param name="a9" value="0.0" />
            <param name="a10" value="0.0" />
            <param name="y0" value="0.0" />
            <param name="y1" value="0.0" />
            <param name="y2" value="0.0" />
            <param name="y3" value="0.0" />
            <param name="y4" value="0.0" />
            <param name="y5" value="0.0" />
            <param name="y6" value="0.0" />
            <param name="y7" value="0.0" />
            <param name="y8" value="0.0" />
            <param name="y9" value="0.0" />
            <param name="FBase" value="1.0 [Hz]" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1164363568" name="" x="1188" y="630" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:trans_fcn" id="2016800340" x="1116" y="522" w="80" h="59" z="1010" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="17505627">
            <param name="Order" value="2" />
            <param name="FSc" value="0" />
            <param name="b0" value="n0" />
            <param name="b1" value="n1" />
            <param name="b2" value="n2" />
            <param name="b3" value="0.0" />
            <param name="b4" value="0.0" />
            <param name="b5" value="0.0" />
            <param name="b6" value="0.0" />
            <param name="b7" value="0.0" />
            <param name="b8" value="0.0" />
            <param name="b9" value="0.0" />
            <param name="b10" value="0.0" />
            <param name="a0" value="d0" />
            <param name="a1" value="d1" />
            <param name="a2" value="d2" />
            <param name="a3" value="0.0" />
            <param name="a4" value="0.0" />
            <param name="a5" value="0.0" />
            <param name="a6" value="0.0" />
            <param name="a7" value="0.0" />
            <param name="a8" value="0.0" />
            <param name="a9" value="0.0" />
            <param name="a10" value="0.0" />
            <param name="y0" value="0.0" />
            <param name="y1" value="0.0" />
            <param name="y2" value="0.0" />
            <param name="y3" value="0.0" />
            <param name="y4" value="0.0" />
            <param name="y5" value="0.0" />
            <param name="y6" value="0.0" />
            <param name="y7" value="0.0" />
            <param name="y8" value="0.0" />
            <param name="y9" value="0.0" />
            <param name="FBase" value="1.0 [Hz]" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:import" id="1354967923" x="54" y="108" w="58" h="25" z="30" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="I1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:import" id="15898971" x="54" y="324" w="58" h="25" z="110" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="I4" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2094712385" name="" x="90" y="324" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="293658026" x="1206" y="72" w="20" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vd" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1019023033" x="1224" y="72" w="20" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1032691488" x="1206" y="180" w="22" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="w0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1866822827" x="1206" y="216" w="36" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="theta" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="438943530" name="" x="1206" y="180" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="963319048" name="" x="1206" y="216" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="858067699" x="828" y="522" w="56" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vgfb_alfa" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="7031363" x="828" y="558" w="64" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vgfb_beta" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:import" id="1330720852" x="54" y="252" w="58" h="25" z="90" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="I3" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datamerge" id="1671762366" x="1278" y="90" w="62" h="27" z="1030" orient="3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="2" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datamerge" id="726992883" x="1278" y="144" w="62" h="27" z="1020" orient="3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="2" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="541892024" x="1206" y="126" w="16" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Id" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="844388058" x="1224" y="126" w="16" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1768892898" x="126" y="180" w="16" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ia" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1018613066" x="144" y="180" w="16" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ib" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1198374641" x="162" y="180" w="16" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ic" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1912943417" x="126" y="180" w="26" h="28" z="430" orient="3" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1927681367" x="144" y="180" w="26" h="28" z="440" orient="3" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1316804623" x="162" y="180" w="26" h="28" z="450" orient="3" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="198" w="64" h="10" orient="0" id="1084973767" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:sumjct" id="592498860" x="1062" y="846" w="80" h="64" z="960" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="561893882" x="990" y="882" w="80" h="56" z="950" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1480788152" x="990" y="846" w="80" h="56" z="910" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="924644002" x="990" y="810" w="38" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="coswt" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1294407523" x="990" y="918" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="sinwt" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1342148333" name="" x="846" y="846" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2110595494" name="" x="846" y="882" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="418082183" x="1170" y="846" w="16" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Id" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="892604847" x="1062" y="954" w="80" h="64" z="940" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1364013470" x="936" y="954" w="80" h="56" z="900" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1018942391" x="936" y="918" w="34" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="sinwt" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="976760291" name="" x="972" y="954" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1101505559" name="" x="1026" y="882" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:mult" id="1645404367" x="990" y="990" w="80" h="56" z="930" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="971239720" x="990" y="1026" w="38" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="coswt" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1165834005" name="" x="900" y="954" w="10" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1650028450" name="" x="954" y="990" w="82" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
          <vertex x="-72" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1073639719" name="" x="1026" y="990" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1087764163" x="1206" y="954" w="16" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iq" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2079433936" name="" x="1098" y="954" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:trans_fcn" id="1956134438" x="1170" y="954" w="80" h="59" z="990" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="17505627">
            <param name="Order" value="2" />
            <param name="FSc" value="0" />
            <param name="b0" value="n0" />
            <param name="b1" value="n1" />
            <param name="b2" value="n2" />
            <param name="b3" value="0.0" />
            <param name="b4" value="0.0" />
            <param name="b5" value="0.0" />
            <param name="b6" value="0.0" />
            <param name="b7" value="0.0" />
            <param name="b8" value="0.0" />
            <param name="b9" value="0.0" />
            <param name="b10" value="0.0" />
            <param name="a0" value="d0" />
            <param name="a1" value="d1" />
            <param name="a2" value="d2" />
            <param name="a3" value="0.0" />
            <param name="a4" value="0.0" />
            <param name="a5" value="0.0" />
            <param name="a6" value="0.0" />
            <param name="a7" value="0.0" />
            <param name="a8" value="0.0" />
            <param name="a9" value="0.0" />
            <param name="a10" value="0.0" />
            <param name="y0" value="0.0" />
            <param name="y1" value="0.0" />
            <param name="y2" value="0.0" />
            <param name="y3" value="0.0" />
            <param name="y4" value="0.0" />
            <param name="y5" value="0.0" />
            <param name="y6" value="0.0" />
            <param name="y7" value="0.0" />
            <param name="y8" value="0.0" />
            <param name="y9" value="0.0" />
            <param name="FBase" value="1.0 [Hz]" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:trans_fcn" id="513180158" x="1134" y="846" w="80" h="59" z="1000" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="17505627">
            <param name="Order" value="2" />
            <param name="FSc" value="0" />
            <param name="b0" value="n0" />
            <param name="b1" value="n1" />
            <param name="b2" value="n2" />
            <param name="b3" value="0.0" />
            <param name="b4" value="0.0" />
            <param name="b5" value="0.0" />
            <param name="b6" value="0.0" />
            <param name="b7" value="0.0" />
            <param name="b8" value="0.0" />
            <param name="b9" value="0.0" />
            <param name="b10" value="0.0" />
            <param name="a0" value="d0" />
            <param name="a1" value="d1" />
            <param name="a2" value="d2" />
            <param name="a3" value="0.0" />
            <param name="a4" value="0.0" />
            <param name="a5" value="0.0" />
            <param name="a6" value="0.0" />
            <param name="a7" value="0.0" />
            <param name="a8" value="0.0" />
            <param name="a9" value="0.0" />
            <param name="a10" value="0.0" />
            <param name="y0" value="0.0" />
            <param name="y1" value="0.0" />
            <param name="y2" value="0.0" />
            <param name="y3" value="0.0" />
            <param name="y4" value="0.0" />
            <param name="y5" value="0.0" />
            <param name="y6" value="0.0" />
            <param name="y7" value="0.0" />
            <param name="y8" value="0.0" />
            <param name="y9" value="0.0" />
            <param name="FBase" value="1.0 [Hz]" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="27554354" x="846" y="846" w="34" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I_alfa" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1733182220" x="846" y="882" w="42" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I_beta" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="1055391842" x="504" y="360" w="80" h="83" z="600" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="1" />
            <param name="D" value="-1" />
            <param name="E" value="-1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="290208186" x="378" y="288" w="80" h="56" z="470" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="306" y="288" w="46" h="10" orient="0" id="1818751854" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:mult" id="2131651960" x="378" y="360" w="80" h="56" z="480" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="306" y="360" w="46" h="10" orient="0" id="229258520" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:mult" id="896713713" x="378" y="432" w="80" h="56" z="500" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="306" y="432" w="46" h="10" orient="0" id="1528526835" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="414" y="360" w="64" h="10" orient="0" id="1829585539" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="414" y="432" w="64" h="46" orient="0" id="1642676277" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="324" w="64" h="46" orient="0" id="2019066972" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="-54" y="-36" />
        </Wire>
        <User classid="UserCmp" defn="master:emtconst" id="728583502" x="612" y="396" w="76" h="21" z="180" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116269466">
            <param name="Name" value="" />
            <param name="Value" value="13" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="1374863250" x="450" y="540" w="80" h="83" z="630" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="1" />
            <param name="D" value="0" />
            <param name="E" value="-1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1600355143" x="306" y="288" w="20" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Va" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="284550673" x="306" y="360" w="20" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vb" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2003403836" x="306" y="432" w="20" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="947828862" x="630" y="540" w="64" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vgfb_beta" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="729070324" x="684" y="360" w="56" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vgfb_alfa" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:const" id="253191255" x="342" y="324" w="76" h="22" z="120" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:const" id="1816930212" x="342" y="396" w="76" h="22" z="150" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.5" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:const" id="1493930566" x="342" y="468" w="76" h="22" z="200" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.5" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:emtconst" id="1332683672" x="540" y="396" w="76" h="21" z="160" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116269466">
            <param name="Name" value="" />
            <param name="Value" value="9" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1700917248" x="576" y="360" w="80" h="56" z="610" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="521278341" x="648" y="360" w="80" h="56" z="620" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="324269210" x="378" y="504" w="80" h="56" z="510" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="306" y="504" w="46" h="10" orient="0" id="647202297" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:mult" id="269625736" x="378" y="576" w="80" h="56" z="530" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="306" y="576" w="46" h="10" orient="0" id="933652270" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1628016448" x="306" y="504" w="20" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vb" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="718801249" x="306" y="576" w="20" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vc" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:const" id="939254795" x="342" y="540" w="76" h="22" z="230" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.5" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:const" id="1958240558" x="342" y="612" w="76" h="22" z="260" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.5" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1813216493" x="522" y="540" w="80" h="56" z="640" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:emtconst" id="21272918" x="486" y="576" w="76" h="21" z="240" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116269466">
            <param name="Name" value="" />
            <param name="Value" value="9" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="657792973" x="504" y="720" w="80" h="83" z="660" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="1" />
            <param name="D" value="-1" />
            <param name="E" value="-1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1641843632" x="378" y="648" w="80" h="56" z="550" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="306" y="648" w="46" h="10" orient="0" id="1714572313" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:mult" id="2027970272" x="378" y="720" w="80" h="56" z="560" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="306" y="720" w="46" h="10" orient="0" id="1463642924" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:mult" id="321549780" x="378" y="792" w="80" h="56" z="570" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="306" y="792" w="46" h="10" orient="0" id="126981850" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="414" y="720" w="64" h="10" orient="0" id="533780840" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="414" y="792" w="64" h="46" orient="0" id="1071303762" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="684" w="64" h="46" orient="0" id="788263572" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="-54" y="-36" />
        </Wire>
        <User classid="UserCmp" defn="master:emtconst" id="2126969954" x="612" y="756" w="76" h="21" z="300" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116269466">
            <param name="Name" value="" />
            <param name="Value" value="13" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="1525926922" x="450" y="918" w="80" h="83" z="690" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="1" />
            <param name="D" value="0" />
            <param name="E" value="-1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1770876059" x="306" y="648" w="16" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ia" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="681781770" x="306" y="720" w="16" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ib" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1535524197" x="306" y="792" w="16" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ic" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2010329972" x="630" y="918" w="42" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I_beta" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1334000177" x="720" y="720" w="34" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I_alfa" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:const" id="1097285215" x="342" y="684" w="76" h="22" z="270" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:const" id="826825560" x="342" y="756" w="76" h="22" z="280" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.5" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:const" id="1367874575" x="342" y="828" w="76" h="22" z="310" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.5" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:emtconst" id="743418663" x="540" y="756" w="76" h="21" z="290" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116269466">
            <param name="Name" value="" />
            <param name="Value" value="9" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1274308931" x="576" y="720" w="80" h="56" z="670" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="856797235" x="648" y="720" w="80" h="56" z="680" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1968327664" x="378" y="882" w="80" h="56" z="580" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="306" y="882" w="46" h="10" orient="0" id="829649650" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:mult" id="117259513" x="378" y="954" w="80" h="56" z="590" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="306" y="954" w="46" h="10" orient="0" id="1194787539" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="496290665" x="306" y="882" w="16" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ib" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1472740430" x="306" y="954" w="16" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ic" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:const" id="1679305596" x="342" y="918" w="76" h="22" z="320" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.5" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:const" id="115726827" x="342" y="990" w="76" h="22" z="350" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.5" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="226866673" x="522" y="918" w="80" h="56" z="700" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:emtconst" id="1769123515" x="486" y="954" w="76" h="21" z="330" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116269466">
            <param name="Name" value="" />
            <param name="Value" value="9" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="629597435" name="" x="684" y="720" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:mult" id="1591989428" x="594" y="540" w="80" h="56" z="650" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:emtconst" id="1552360226" x="558" y="576" w="76" h="21" z="250" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116269466">
            <param name="Name" value="" />
            <param name="Value" value="12" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1250599852" x="594" y="918" w="80" h="56" z="710" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:emtconst" id="402714006" x="558" y="954" w="76" h="21" z="340" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116269466">
            <param name="Name" value="" />
            <param name="Value" value="12" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="332450488" x="810" y="306" w="64" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="w0_filt_ref" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:realpole" id="372592545" x="954" y="306" w="80" h="38" z="740" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="96177319">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="2" />
            <param name="YO" value="rad50hz" />
            <param name="G" value="1.0" />
            <param name="T" value="0.02 [s]" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="250973020" x="1026" y="306" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="w0_filt" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:import" id="1789919594" x="90" y="450" w="100" h="25" z="190" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="sequence" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="775632940" x="126" y="414" w="82" h="90" z="490" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="487966134" name="master:const" x="54" y="378" w="76" h="22" z="130" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="723696849" name="master:const" x="54" y="414" w="76" h="22" z="140" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="-1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="921056543" name="master:datalabel" x="162" y="414" w="16" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="sc" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1012303633" x="1386" y="486" w="56" h="80" z="540" orient="7" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="286760974" name="master:datalabel" x="1422" y="486" w="16" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="sc" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="36542795" name="master:pgb" x="1206" y="666" w="41" h="40" z="1090" orient="0" defn="master:pgb" link="-1" q="4" disable="true">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Vq" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="341543364" name="" x="1206" y="666" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" id="657836852" name="master:pgb" x="1152" y="522" w="41" h="40" z="1110" orient="0" defn="master:pgb" link="-1" q="4" disable="true">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Vd" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="2089362458" name="frame" link="-1" x="1638" y="54" w="972" h="1350">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="true" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0.5" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="2089362458">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1366084718" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="true" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1366084718">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="526034007" name="Vd" link="657836852" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="2106153070" name="Vq" link="36542795" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="841287936" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="true" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="841287936">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="92206998" name="Id" link="960348314" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="2004103136" name="Iq" link="827897022" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="2059647734" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="true" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="2059647734">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="555779806" name="w0_hz" link="849975948" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" id="827897022" name="master:pgb" x="1206" y="954" w="41" h="40" z="1070" orient="0" defn="master:pgb" link="-1" q="4" disable="true">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Iq" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="960348314" name="master:pgb" x="1170" y="846" w="41" h="40" z="1080" orient="0" defn="master:pgb" link="-1" q="4" disable="true">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Id" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:abs" id="2049725733" x="882" y="306" w="80" h="34" z="730" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="82663314">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="708983048" x="828" y="54" w="64" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="w0_filt_ref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1277737798" x="756" y="18" w="22" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="wn" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1467732736" name="master:const" x="1350" y="378" w="76" h="22" z="210" orient="6" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="50" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="966726527" x="1386" y="414" w="56" h="80" z="520" orient="7" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:emtconst" id="1206105607" x="1134" y="342" w="76" h="21" z="170" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116269466">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1307477194" name="master:datalabel" x="1386" y="450" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="rad50hz" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="346870271" name="master:pgb" x="1134" y="306" w="73" h="40" z="1120" orient="0" defn="master:pgb" link="-1" q="4" disable="true">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="w0_filt_hz" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
